  ALL_ST=Office open plan_FL=Building Story 2_SCH=A 3 Return Air Node, !- Name
  {22f5691f-9c38-440a-8e9c-0cbe3c09f7ed}, !- Inlet Port
  {b5038e8d-e643-438a-aeec-77e3d7bef4e0}; !- Outlet Port

OS:Connection,
  {055375f0-0b55-40d6-923a-16ca28abea50}, !- Handle
  {5dff278a-92c0-42bc-9ce3-8ee22bccd545}, !- Source Object
  3,                                      !- Outlet Port
  {263f7ca2-716d-408f-bf08-a36e284aac9b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {22f5691f-9c38-440a-8e9c-0cbe3c09f7ed}, !- Handle
  {0cd97022-259e-4f56-9f79-d99809a08bb4}, !- Source Object
  2,                                      !- Outlet Port
  {6680e054-a7fe-4bd1-a52d-ebd8e4c69164}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b5038e8d-e643-438a-aeec-77e3d7bef4e0}, !- Handle
  {6680e054-a7fe-4bd1-a52d-ebd8e4c69164}, !- Source Object
  3,                                      !- Outlet Port
  {6224dbf0-67ad-4118-a325-17c4e4636e51}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {1062bebb-0dc4-4f1f-9cde-f0e76ad72bce}, !- Handle
  Air Terminal Single Duct VAV Reheat 9 Inlet Air Node, !- Name
  {5370cecf-c8ce-4f26-84a4-95da2037c502}, !- Inlet Port
  {4dc7d8a9-f82f-4d9c-90a3-c176da6a80a9}; !- Outlet Port

OS:Connection,
  {5370cecf-c8ce-4f26-84a4-95da2037c502}, !- Handle
  {3f3d52e6-48df-486c-a8f9-34af5d9a9f1e}, !- Source Object
  4,                                      !- Outlet Port
  {1062bebb-0dc4-4f1f-9cde-f0e76ad72bce}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4dc7d8a9-f82f-4d9c-90a3-c176da6a80a9}, !- Handle
  {1062bebb-0dc4-4f1f-9cde-f0e76ad72bce}, !- Source Object
  3,                                      !- Outlet Port
  {1f81bf90-bbd5-41de-986b-ff3075f693e9}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {1874d423-76d1-4255-8a37-4f4b1a3364c4}, !- Handle
  {1f81bf90-bbd5-41de-986b-ff3075f693e9}, !- Source Object
  12,                                     !- Outlet Port
  {5dff278a-92c0-42bc-9ce3-8ee22bccd545}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {dc2ba5bb-9030-4f27-acf7-a19ac6e11e7e}, !- Handle
  Coil Heating Electric 14,               !- Name
  {aeb6d9a4-8f15-48e5-8693-c43d1b46ff72}, !- Availability Schedule Name
  ,                                       !- Efficiency
  237889.647674561,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {285a676f-29ef-4b52-911a-7ca90f5a4b15}, !- Handle
  Zone HVAC Baseboard Convective Electric 11, !- Name
  {aeb6d9a4-8f15-48e5-8693-c43d1b46ff72}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {f973355a-1b82-41e7-9a4c-cb1184e44f72}, !- Handle
  Air Terminal Single Duct VAV Reheat 10, !- Name
  {aeb6d9a4-8f15-48e5-8693-c43d1b46ff72}, !- Availability Schedule Name
  {b4a4a8fa-ee75-4fff-8cec-806b54e16608}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.6268393776,                           !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {dc2ba5bb-9030-4f27-acf7-a19ac6e11e7e}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {f1a5aafa-c084-42ae-be62-2b6729731930}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  43,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {0a1aeca9-b693-4a7a-856b-fd3e14746a4a}, !- Handle
  Air Terminal Single Duct VAV Reheat 10 Outlet Air Node, !- Name
  {f1a5aafa-c084-42ae-be62-2b6729731930}, !- Inlet Port
  {bc55851e-e9c6-44bc-a275-0f06507cb533}; !- Outlet Port

OS:Node,
  {b50bb611-f583-4e9b-ae6e-14a7cfb11b7c}, !- Handle
  ALL_ST=Office open plan_FL=Building Story 2_SCH=A 2 Return Air Node, !- Name
  {af3898ff-fc62-49b6-b842-390215485a41}, !- Inlet Port
  {1353cd8c-25bc-4e6d-a21b-83ce50cdcc48}; !- Outlet Port

OS:Connection,
  {bc55851e-e9c6-44bc-a275-0f06507cb533}, !- Handle
  {0a1aeca9-b693-4a7a-856b-fd3e14746a4a}, !- Source Object
  3,                                      !- Outlet Port
  {db35920b-54c4-496d-8679-712b4f0e91ec}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {af3898ff-fc62-49b6-b842-390215485a41}, !- Handle
  {e8803e47-fe5f-40a9-ad54-8aee94b53397}, !- Source Object
  2,                                      !- Outlet Port
  {b50bb611-f583-4e9b-ae6e-14a7cfb11b7c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1353cd8c-25bc-4e6d-a21b-83ce50cdcc48}, !- Handle
  {b50bb611-f583-4e9b-ae6e-14a7cfb11b7c}, !- Source Object
  3,                                      !- Outlet Port
  {6224dbf0-67ad-4118-a325-17c4e4636e51}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {3208eec2-ac0b-4b43-8463-6d186181d740}, !- Handle
  Air Terminal Single Duct VAV Reheat 10 Inlet Air Node, !- Name
  {8d384c49-fc36-4b66-9802-dbb5f9a2e6bb}, !- Inlet Port
  {b4a4a8fa-ee75-4fff-8cec-806b54e16608}; !- Outlet Port

OS:Connection,
  {8d384c49-fc36-4b66-9802-dbb5f9a2e6bb}, !- Handle
  {3f3d52e6-48df-486c-a8f9-34af5d9a9f1e}, !- Source Object
  5,                                      !- Outlet Port
  {3208eec2-ac0b-4b43-8463-6d186181d740}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b4a4a8fa-ee75-4fff-8cec-806b54e16608}, !- Handle
  {3208eec2-ac0b-4b43-8463-6d186181d740}, !- Source Object
  3,                                      !- Outlet Port
  {f973355a-1b82-41e7-9a4c-cb1184e44f72}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {f1a5aafa-c084-42ae-be62-2b6729731930}, !- Handle
  {f973355a-1b82-41e7-9a4c-cb1184e44f72}, !- Source Object
  12,                                     !- Outlet Port
  {0a1aeca9-b693-4a7a-856b-fd3e14746a4a}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {806671f7-920c-414e-9c21-c0974264f3c4}, !- Handle
  Coil Heating Electric 15,               !- Name
  {aeb6d9a4-8f15-48e5-8693-c43d1b46ff72}, !- Availability Schedule Name
  ,                                       !- Efficiency
  202517.653656006,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {23d63798-2bf3-4220-a85e-926ae7f12969}, !- Handle
  Zone HVAC Baseboard Convective Electric 12, !- Name
  {aeb6d9a4-8f15-48e5-8693-c43d1b46ff72}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {e732e1c2-ed4c-4267-83a3-15b0977db943}, !- Handle
  Air Terminal Single Duct VAV Reheat 11, !- Name
  {aeb6d9a4-8f15-48e5-8693-c43d1b46ff72}, !- Availability Schedule Name
  {da1b63ea-4cc8-45d5-9552-369060e8be37}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.40395029868,                          !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {806671f7-920c-414e-9c21-c0974264f3c4}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {a7b624fe-ad0b-4dba-b68a-ddcf5a7f0531}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  43,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {83d4fddd-7a56-4e45-b6ea-06f5697ecab5}, !- Handle
  Air Terminal Single Duct VAV Reheat 11 Outlet Air Node, !- Name
  {a7b624fe-ad0b-4dba-b68a-ddcf5a7f0531}, !- Inlet Port
  {c5fe9afb-63ea-4e37-8feb-da73a88b0621}; !- Outlet Port

OS:Node,
  {b76e32d3-4fb4-42d1-9fd3-ce20d7d5e5c2}, !- Handle
  ALL_ST=Office open plan_FL=Building Story 2_SCH=A 1 Return Air Node, !- Name
  {904250de-20e5-48b6-bf49-14dc1792048a}, !- Inlet Port
  {d70a7f43-69f8-4f63-bae6-298cf009692b}; !- Outlet Port

OS:Connection,
  {c5fe9afb-63ea-4e37-8feb-da73a88b0621}, !- Handle
  {83d4fddd-7a56-4e45-b6ea-06f5697ecab5}, !- Source Object
  3,                                      !- Outlet Port
  {78fbc179-9910-4a31-8107-a4ab6e52ea58}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {904250de-20e5-48b6-bf49-14dc1792048a}, !- Handle
  {31d3e391-85eb-44b0-84db-7825fe024179}, !- Source Object
  2,                                      !- Outlet Port
  {b76e32d3-4fb4-42d1-9fd3-ce20d7d5e5c2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d70a7f43-69f8-4f63-bae6-298cf009692b}, !- Handle
  {b76e32d3-4fb4-42d1-9fd3-ce20d7d5e5c2}, !- Source Object
  3,                                      !- Outlet Port
  {6224dbf0-67ad-4118-a325-17c4e4636e51}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {18022c71-d3c1-42fc-bd82-d809de0bd24b}, !- Handle
  Air Terminal Single Duct VAV Reheat 11 Inlet Air Node, !- Name
  {eb51d908-d69c-4d3b-82e0-33d563a2f2ff}, !- Inlet Port
  {da1b63ea-4cc8-45d5-9552-369060e8be37}; !- Outlet Port

OS:Connection,
  {eb51d908-d69c-4d3b-82e0-33d563a2f2ff}, !- Handle
  {3f3d52e6-48df-486c-a8f9-34af5d9a9f1e}, !- Source Object
  6,                                      !- Outlet Port
  {18022c71-d3c1-42fc-bd82-d809de0bd24b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {da1b63ea-4cc8-45d5-9552-369060e8be37}, !- Handle
  {18022c71-d3c1-42fc-bd82-d809de0bd24b}, !- Source Object
  3,                                      !- Outlet Port
  {e732e1c2-ed4c-4267-83a3-15b0977db943}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {a7b624fe-ad0b-4dba-b68a-ddcf5a7f0531}, !- Handle
  {e732e1c2-ed4c-4267-83a3-15b0977db943}, !- Source Object
  12,                                     !- Outlet Port
  {83d4fddd-7a56-4e45-b6ea-06f5697ecab5}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {7adc3899-9473-4096-82c3-021fcb8b0317}, !- Handle
  Coil Heating Electric 16,               !- Name
  {aeb6d9a4-8f15-48e5-8693-c43d1b46ff72}, !- Availability Schedule Name
  ,                                       !- Efficiency
  106248.168182373,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {4af81eca-2742-4ab4-94e9-c629233da9ae}, !- Handle
  Zone HVAC Baseboard Convective Electric 13, !- Name
  {aeb6d9a4-8f15-48e5-8693-c43d1b46ff72}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {27f1eb99-c34e-4cc8-b7a4-c1901689ecbd}, !- Handle
  Air Terminal Single Duct VAV Reheat 12, !- Name
  {aeb6d9a4-8f15-48e5-8693-c43d1b46ff72}, !- Availability Schedule Name
  {877fae28-447b-4e71-8052-97fc5c3efb36}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.6268256708,                           !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {7adc3899-9473-4096-82c3-021fcb8b0317}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {54b8b6da-ac90-4b3e-90a2-7f93bea2bff7}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  43,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {981fdf18-60a1-43a2-87a4-75f9218022de}, !- Handle
  Air Terminal Single Duct VAV Reheat 12 Outlet Air Node, !- Name
  {54b8b6da-ac90-4b3e-90a2-7f93bea2bff7}, !- Inlet Port
  {7904eb60-438d-4245-ac0d-6413d589bfab}; !- Outlet Port

OS:Node,
  {426e695c-01de-400e-8c7e-b1634677536f}, !- Handle
  ALL_ST=Office open plan_FL=Building Story 2_SCH=A 5 Return Air Node, !- Name
  {3cfcaa05-67d6-43fd-8798-590074162820}, !- Inlet Port
  {ff15e6da-7c08-4ad6-9d2b-e94e86549f55}; !- Outlet Port

OS:Connection,
  {7904eb60-438d-4245-ac0d-6413d589bfab}, !- Handle
  {981fdf18-60a1-43a2-87a4-75f9218022de}, !- Source Object
  3,                                      !- Outlet Port
  {95304ee5-adaa-48b0-8c83-65b76e104dfe}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3cfcaa05-67d6-43fd-8798-590074162820}, !- Handle
  {88f3c800-1b57-48c3-b6c5-c475772e87cd}, !- Source Object
  2,                                      !- Outlet Port
  {426e695c-01de-400e-8c7e-b1634677536f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ff15e6da-7c08-4ad6-9d2b-e94e86549f55}, !- Handle
  {426e695c-01de-400e-8c7e-b1634677536f}, !- Source Object
  3,                                      !- Outlet Port
  {6224dbf0-67ad-4118-a325-17c4e4636e51}, !- Target Object
  7;                                      !- Inlet Port

OS:Node,
  {94c9630b-8f50-41fc-9459-93bf8ce3813c}, !- Handle
  Air Terminal Single Duct VAV Reheat 12 Inlet Air Node, !- Name
  {8bd828bd-0a5f-4bf8-bae6-4828bcd2aaea}, !- Inlet Port
  {877fae28-447b-4e71-8052-97fc5c3efb36}; !- Outlet Port

OS:Connection,
  {8bd828bd-0a5f-4bf8-bae6-4828bcd2aaea}, !- Handle
  {3f3d52e6-48df-486c-a8f9-34af5d9a9f1e}, !- Source Object
  7,                                      !- Outlet Port
  {94c9630b-8f50-41fc-9459-93bf8ce3813c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {877fae28-447b-4e71-8052-97fc5c3efb36}, !- Handle
  {94c9630b-8f50-41fc-9459-93bf8ce3813c}, !- Source Object
  3,                                      !- Outlet Port
  {27f1eb99-c34e-4cc8-b7a4-c1901689ecbd}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {54b8b6da-ac90-4b3e-90a2-7f93bea2bff7}, !- Handle
  {27f1eb99-c34e-4cc8-b7a4-c1901689ecbd}, !- Source Object
  12,                                     !- Outlet Port
  {981fdf18-60a1-43a2-87a4-75f9218022de}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {f01e05e5-0d3d-4977-a836-967ce63e550f}, !- Handle
  Coil Heating Electric 17,               !- Name
  {aeb6d9a4-8f15-48e5-8693-c43d1b46ff72}, !- Availability Schedule Name
  ,                                       !- Efficiency
  216679.140472412,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {5e0abdd6-09e6-4680-9178-c64b8c641bef}, !- Handle
  Zone HVAC Baseboard Convective Electric 14, !- Name
  {aeb6d9a4-8f15-48e5-8693-c43d1b46ff72}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {fddee9ab-acfc-48de-be0c-f59ad3fcb405}, !- Handle
  Air Terminal Single Duct VAV Reheat 13, !- Name
  {aeb6d9a4-8f15-48e5-8693-c43d1b46ff72}, !- Availability Schedule Name
  {75f2c243-ce24-4895-9c79-bd18790a82df}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.40395029868,                          !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {f01e05e5-0d3d-4977-a836-967ce63e550f}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {7a1ef877-f7a7-4588-8a14-f817a2e52ca8}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  43,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {4fd0f591-8d72-4f06-94e5-a03857d44967}, !- Handle
  Air Terminal Single Duct VAV Reheat 13 Outlet Air Node, !- Name
  {7a1ef877-f7a7-4588-8a14-f817a2e52ca8}, !- Inlet Port
  {b5d23d0f-2146-4a3e-88a9-e0b9618d17b6}; !- Outlet Port

OS:Node,
  {214de5d3-650e-4151-aa42-649724509246}, !- Handle
  ALL_ST=Office open plan_FL=Building Story 2_SCH=A Return Air Node, !- Name
  {aa507567-8f6f-455d-926c-dee7b34e42ef}, !- Inlet Port
  {e3b53424-08c0-4ea5-9113-cb5216aa1adf}; !- Outlet Port

OS:Connection,
  {b5d23d0f-2146-4a3e-88a9-e0b9618d17b6}, !- Handle
  {4fd0f591-8d72-4f06-94e5-a03857d44967}, !- Source Object
  3,                                      !- Outlet Port
  {2bca3d87-84bc-42cd-ba90-fa001d0c7bbc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {aa507567-8f6f-455d-926c-dee7b34e42ef}, !- Handle
  {2d7b02be-bdd4-4514-9c68-7388c74c8e8b}, !- Source Object
  2,                                      !- Outlet Port
  {214de5d3-650e-4151-aa42-649724509246}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e3b53424-08c0-4ea5-9113-cb5216aa1adf}, !- Handle
  {214de5d3-650e-4151-aa42-649724509246}, !- Source Object
  3,                                      !- Outlet Port
  {6224dbf0-67ad-4118-a325-17c4e4636e51}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {deeb9bba-a29f-48a1-8d92-b066fedcc0ec}, !- Handle
  Air Terminal Single Duct VAV Reheat 13 Inlet Air Node, !- Name
  {65a664fa-d6f2-40a5-9bcf-54c5f72bc8b2}, !- Inlet Port
  {75f2c243-ce24-4895-9c79-bd18790a82df}; !- Outlet Port

OS:Connection,
  {65a664fa-d6f2-40a5-9bcf-54c5f72bc8b2}, !- Handle
  {3f3d52e6-48df-486c-a8f9-34af5d9a9f1e}, !- Source Object
  8,                                      !- Outlet Port
  {deeb9bba-a29f-48a1-8d92-b066fedcc0ec}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {75f2c243-ce24-4895-9c79-bd18790a82df}, !- Handle
  {deeb9bba-a29f-48a1-8d92-b066fedcc0ec}, !- Source Object
  3,                                      !- Outlet Port
  {fddee9ab-acfc-48de-be0c-f59ad3fcb405}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {7a1ef877-f7a7-4588-8a14-f817a2e52ca8}, !- Handle
  {fddee9ab-acfc-48de-be0c-f59ad3fcb405}, !- Source Object
  12,                                     !- Outlet Port
  {4fd0f591-8d72-4f06-94e5-a03857d44967}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {33ecac3d-cb7c-4877-8ab6-b209777b5faf}, !- Handle
  sys_6|mixed|shr>none|sh>c-e|sc>c-chw|ssf>vv|zh>b-e|zc>none|srf>vv| 3, !- Name
  ,                                       !- Controller List Name
  {e5cd9b47-91b8-4930-8c47-fd6cfacd9e29}, !- Availability Schedule
  {260f3731-0f7e-42de-ab81-a70cf9f0d673}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {c9131dd8-d525-40db-b177-e99c387c5ac4}, !- Supply Side Inlet Node Name
  {1b052c9e-2849-4a9f-ae80-0d34d213e8f0}, !- Demand Side Outlet Node Name
  {d044b28c-a21a-4ea6-a2a0-f197bf84531c}, !- Demand Side Inlet Node A
  {f7a2fbdb-1f94-483b-b315-6de3cd6508f2}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {29c20fe5-04ff-4dbf-bed8-32f03ab5f561}, !- Demand Mixer Name
  {0d1a4c39-1d3f-45db-8ee9-eb91c4352b1e}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {09649b60-4129-4b43-971f-0597def545a6}, !- Handle
  sys_6|mixed|shr>none|sh>c-e|sc>c-chw|ssf>vv|zh>b-e|zc>none|srf>vv| 3 Supply Inlet Node, !- Name
  {c9131dd8-d525-40db-b177-e99c387c5ac4}, !- Inlet Port
  {b3d01db6-a695-4d28-9016-ebfa7b4f040c}; !- Outlet Port

OS:Node,
  {4b8dc42d-afbb-4abe-a69b-c522f66855b2}, !- Handle
  sys_6|mixed|shr>none|sh>c-e|sc>c-chw|ssf>vv|zh>b-e|zc>none|srf>vv| 3 Supply Outlet Node, !- Name
  {164ae2c2-9fae-4b27-b271-6b9cbe301b7c}, !- Inlet Port
  {f7a2fbdb-1f94-483b-b315-6de3cd6508f2}; !- Outlet Port

OS:Connection,
  {c9131dd8-d525-40db-b177-e99c387c5ac4}, !- Handle
  {33ecac3d-cb7c-4877-8ab6-b209777b5faf}, !- Source Object
  9,                                      !- Outlet Port
  {09649b60-4129-4b43-971f-0597def545a6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f7a2fbdb-1f94-483b-b315-6de3cd6508f2}, !- Handle
  {4b8dc42d-afbb-4abe-a69b-c522f66855b2}, !- Source Object
  3,                                      !- Outlet Port
  {33ecac3d-cb7c-4877-8ab6-b209777b5faf}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {995f78ad-3909-4182-aec9-4fd2499c5906}, !- Handle
  sys_6|mixed|shr>none|sh>c-e|sc>c-chw|ssf>vv|zh>b-e|zc>none|srf>vv| 3 Demand Inlet Node, !- Name
  {d044b28c-a21a-4ea6-a2a0-f197bf84531c}, !- Inlet Port
  {d35bda0f-d323-4b9f-97ac-101d75f81bb3}; !- Outlet Port

OS:Node,
  {841934fa-408e-4704-9fe5-77addee5787e}, !- Handle
  sys_6|mixed|shr>none|sh>c-e|sc>c-chw|ssf>vv|zh>b-e|zc>none|srf>vv| 3 Demand Outlet Node, !- Name
  {c76e56d2-bc20-4d22-af09-a9e79148ed1c}, !- Inlet Port
  {1b052c9e-2849-4a9f-ae80-0d34d213e8f0}; !- Outlet Port

OS:Node,
  {1d5aaac6-5b5e-4ffa-91b3-11600e104182}, !- Handle
  Air Terminal Single Duct VAV Reheat 14 Outlet Air Node, !- Name
  {1c727bcd-3244-470d-8044-08db8fb14961}, !- Inlet Port
  {4df0b481-3b74-4a0f-b6c1-4e106691744e}; !- Outlet Port

OS:Connection,
  {d044b28c-a21a-4ea6-a2a0-f197bf84531c}, !- Handle
  {33ecac3d-cb7c-4877-8ab6-b209777b5faf}, !- Source Object
  11,                                     !- Outlet Port
  {995f78ad-3909-4182-aec9-4fd2499c5906}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1b052c9e-2849-4a9f-ae80-0d34d213e8f0}, !- Handle
  {841934fa-408e-4704-9fe5-77addee5787e}, !- Source Object
  3,                                      !- Outlet Port
  {33ecac3d-cb7c-4877-8ab6-b209777b5faf}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {0d1a4c39-1d3f-45db-8ee9-eb91c4352b1e}, !- Handle
  Air Loop HVAC Zone Splitter 5,          !- Name
  {d35bda0f-d323-4b9f-97ac-101d75f81bb3}, !- Inlet Node Name
  {2d658309-a91a-4273-b04b-23607a781eb1}, !- Outlet Node Name 1
  {39404da0-1076-4bf7-8ca9-86b3e91af3ce}, !- Outlet Node Name 2
  {74286379-4f4e-4180-bd77-0182590ee644}, !- Outlet Node Name 3
  {67a33bc7-420a-4354-81a1-fc543c543dda}, !- Outlet Node Name 4
  {8f3e3f92-afee-4a05-ac43-879ff55615c5}, !- Outlet Node Name 5
  {bdbdfdf6-16d2-4b9f-b89b-8c72dbe42829}; !- Outlet Node Name 6

OS:AirLoopHVAC:ZoneMixer,
  {29c20fe5-04ff-4dbf-bed8-32f03ab5f561}, !- Handle
  Air Loop HVAC Zone Mixer 5,             !- Name
  {c76e56d2-bc20-4d22-af09-a9e79148ed1c}, !- Outlet Node Name
  {e9879e41-bd88-4669-b32d-0a2eedd09464}, !- Inlet Node Name 1
  {b9bcaf88-13fc-4e23-ad89-66d95481840d}, !- Inlet Node Name 2
  {01a153b5-82c8-4042-8eb8-1bd686ed38ba}, !- Inlet Node Name 3
  {cc5d9c24-d88a-49a6-aea6-c52c22671eb8}, !- Inlet Node Name 4
  {605cd019-bf67-4b0d-b599-5703c07047e6}, !- Inlet Node Name 5
  {17ad517e-1bf6-4ac2-89c9-37875c899e63}; !- Inlet Node Name 6

OS:Connection,
  {d35bda0f-d323-4b9f-97ac-101d75f81bb3}, !- Handle
  {995f78ad-3909-4182-aec9-4fd2499c5906}, !- Source Object
  3,                                      !- Outlet Port
  {0d1a4c39-1d3f-45db-8ee9-eb91c4352b1e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c76e56d2-bc20-4d22-af09-a9e79148ed1c}, !- Handle
  {29c20fe5-04ff-4dbf-bed8-32f03ab5f561}, !- Source Object
  2,                                      !- Outlet Port
  {841934fa-408e-4704-9fe5-77addee5787e}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {11493676-d641-49d1-a5a9-144ba90b776f}, !- Handle
  {33ecac3d-cb7c-4877-8ab6-b209777b5faf}, !- AirLoop Name
  ,                                       !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  13.1,                                   !- Central Heating Design Supply Air Temperature {C}
  ,                                       !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  ,                                       !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  ,                                       !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  autosize;                               !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {260f3731-0f7e-42de-ab81-a70cf9f0d673}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 4, !- Name
  {1e678ce0-7b20-44ef-a2c0-93981d30621c}; !- Availability Manager Name 1

OS:Fan:VariableVolume,
  {a00289f5-b1a0-4d95-a86d-a410787888a1}, !- Handle
  Sys6 Supply Fan 3,                      !- Name
  {aeb6d9a4-8f15-48e5-8693-c43d1b46ff72}, !- Availability Schedule Name
  0.549965,                               !- Fan Total Efficiency
  1000,                                   !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  Fraction,                               !- Fan Power Minimum Flow Rate Input Method
  0.5,                                    !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.8461,                                 !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  -4.1457,                                !- Fan Power Coefficient 1
  16.803,                                 !- Fan Power Coefficient 2
  -19.471,                                !- Fan Power Coefficient 3
  7.8488,                                 !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  {f91c0be6-6ccf-4bc2-9eee-9f624b438b01}, !- Air Inlet Node Name
  {164ae2c2-9fae-4b27-b271-6b9cbe301b7c}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Fan:VariableVolume,
  {093a91b2-f378-4449-b7f1-a88bf03f3b3f}, !- Handle
  Sys6 Return Fan 3,                      !- Name
  {aeb6d9a4-8f15-48e5-8693-c43d1b46ff72}, !- Availability Schedule Name
  0.299975,                               !- Fan Total Efficiency
  250,                                    !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  Fraction,                               !- Fan Power Minimum Flow Rate Input Method
  0.68,                                   !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.4615,                                 !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  -2.4176,                                !- Fan Power Coefficient 1
  9.5874,                                 !- Fan Power Coefficient 2
  -11.559,                                !- Fan Power Coefficient 3
  5.4009,                                 !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  {b3d01db6-a695-4d28-9016-ebfa7b4f040c}, !- Air Inlet Node Name
  {895ea057-aa14-4a3d-a20a-8210b4827d88}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {c3aad40c-72f6-4d53-bf75-1f862bb532b3}, !- Handle
  Coil Heating Electric 18,               !- Name
  {aeb6d9a4-8f15-48e5-8693-c43d1b46ff72}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  {3b45a6ac-5aaf-4a9a-8ab0-af020265ebea}, !- Air Inlet Node Name
  {bb16e12c-28dc-48dc-8735-45946367d8a7}; !- Air Outlet Node Name

OS:Coil:Cooling:Water,
  {f25088a5-d44f-40cd-a71e-4d40f35c09f3}, !- Handle
  Coil Cooling Water 4,                   !- Name
  {aeb6d9a4-8f15-48e5-8693-c43d1b46ff72}, !- Availability Schedule Name
  ,                                       !- Design Water Flow Rate {m3/s}
  ,                                       !- Design Air Flow Rate {m3/s}
  ,                                       !- Design Inlet Water Temperature {C}
  ,                                       !- Design Inlet Air Temperature {C}
  ,                                       !- Design Outlet Air Temperature {C}
  ,                                       !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {72c8ae3b-e700-4807-98d9-5f2444c253cc}, !- Water Inlet Node Name
  {64d0bb15-88f9-4eef-a675-eed0464b610e}, !- Water Outlet Node Name
  {65c529fb-f5e2-42c5-8767-fbea849d8a62}, !- Air Inlet Node Name
  {15d3d379-ae3d-4fc8-9b26-06619ea83802}, !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  ;                                       !- Heat Exchanger Configuration

OS:Node,
  {287cec51-6b7b-47ba-ac25-7303951244fc}, !- Handle
  Coil Cooling Water 4 Inlet Water Node,  !- Name
  {feab89a1-272a-402a-849f-b103999ac2e1}, !- Inlet Port
  {72c8ae3b-e700-4807-98d9-5f2444c253cc}; !- Outlet Port

OS:Connection,
  {feab89a1-272a-402a-849f-b103999ac2e1}, !- Handle
  {9963103b-a2b4-4a2d-bc92-5752e2e07e3a}, !- Source Object
  6,                                      !- Outlet Port
  {287cec51-6b7b-47ba-ac25-7303951244fc}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {8fd34830-8b63-4887-bc27-40dfc0c9a104}, !- Handle
  Coil Cooling Water 4 Outlet Water Node, !- Name
  {64d0bb15-88f9-4eef-a675-eed0464b610e}, !- Inlet Port
  {6af0f8a7-9385-4ae8-aea4-98828a1a81f9}; !- Outlet Port

OS:Connection,
  {72c8ae3b-e700-4807-98d9-5f2444c253cc}, !- Handle
  {287cec51-6b7b-47ba-ac25-7303951244fc}, !- Source Object
  3,                                      !- Outlet Port
  {f25088a5-d44f-40cd-a71e-4d40f35c09f3}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {64d0bb15-88f9-4eef-a675-eed0464b610e}, !- Handle
  {f25088a5-d44f-40cd-a71e-4d40f35c09f3}, !- Source Object
  11,                                     !- Outlet Port
  {8fd34830-8b63-4887-bc27-40dfc0c9a104}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6af0f8a7-9385-4ae8-aea4-98828a1a81f9}, !- Handle
  {8fd34830-8b63-4887-bc27-40dfc0c9a104}, !- Source Object
  3,                                      !- Outlet Port
  {2a843455-2411-4daf-b811-380d26120c02}, !- Target Object
  6;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {b69002d0-5fb9-4b64-b229-393e114a2611}, !- Handle
  Controller Water Coil 4,                !- Name
  {f25088a5-d44f-40cd-a71e-4d40f35c09f3}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  ;                                       !- Minimum Actuated Flow {m3/s}

OS:Controller:OutdoorAir,
  {2360f22f-e4cf-467b-9e64-8cb012a4ad5a}, !- Handle
  Controller Outdoor Air 5,               !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialEnthalpy,                   !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {e5cd9b47-91b8-4930-8c47-fd6cfacd9e29}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {894b89a6-ab41-49da-a1bd-571fc699a95f}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {894b89a6-ab41-49da-a1bd-571fc699a95f}, !- Handle
  Controller Mechanical Ventilation 5,    !- Name
  {aeb6d9a4-8f15-48e5-8693-c43d1b46ff72}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {23c5e8f8-ef0e-44b2-965c-2a4812722536}, !- Handle
  Air Loop HVAC Outdoor Air System 5,     !- Name
  {2360f22f-e4cf-467b-9e64-8cb012a4ad5a}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {274345b2-d03d-4a08-a01a-86e479776497}, !- Mixed Air Node Name
  {5f4f860a-5ef4-4ac6-aa01-2356fc538783}, !- Outdoor Air Stream Node Name
  {26e6190e-ff67-4cb7-b775-c19cab555583}, !- Relief Air Stream Node Name
  {394fbea0-844d-486d-a751-6a3cca45845f}; !- Return Air Stream Node Name

OS:Node,
  {eafb4873-6018-4117-98a9-b0745a822b61}, !- Handle
  sys_6|mixed|shr>none|sh>c-e|sc>c-chw|ssf>vv|zh>b-e|zc>none|srf>vv| 3 Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {5f4f860a-5ef4-4ac6-aa01-2356fc538783}; !- Outlet Port

OS:Connection,
  {5f4f860a-5ef4-4ac6-aa01-2356fc538783}, !- Handle
  {eafb4873-6018-4117-98a9-b0745a822b61}, !- Source Object
  3,                                      !- Outlet Port
  {23c5e8f8-ef0e-44b2-965c-2a4812722536}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {b0fb07af-0a05-4450-b834-77d98a30f4a5}, !- Handle
  sys_6|mixed|shr>none|sh>c-e|sc>c-chw|ssf>vv|zh>b-e|zc>none|srf>vv| 3 Relief Air Node, !- Name
  {26e6190e-ff67-4cb7-b775-c19cab555583}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {26e6190e-ff67-4cb7-b775-c19cab555583}, !- Handle
  {23c5e8f8-ef0e-44b2-965c-2a4812722536}, !- Source Object
  7,                                      !- Outlet Port
  {b0fb07af-0a05-4450-b834-77d98a30f4a5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {164ae2c2-9fae-4b27-b271-6b9cbe301b7c}, !- Handle
  {a00289f5-b1a0-4d95-a86d-a410787888a1}, !- Source Object
  17,                                     !- Outlet Port
  {4b8dc42d-afbb-4abe-a69b-c522f66855b2}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {8c249352-e00e-401b-a57c-9d8b81c722b6}, !- Handle
  Coil Heating Electric 18 Outlet Air Node, !- Name
  {bb16e12c-28dc-48dc-8735-45946367d8a7}, !- Inlet Port
  {f91c0be6-6ccf-4bc2-9eee-9f624b438b01}; !- Outlet Port

OS:Connection,
  {bb16e12c-28dc-48dc-8735-45946367d8a7}, !- Handle
  {c3aad40c-72f6-4d53-bf75-1f862bb532b3}, !- Source Object
  6,                                      !- Outlet Port
  {8c249352-e00e-401b-a57c-9d8b81c722b6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f91c0be6-6ccf-4bc2-9eee-9f624b438b01}, !- Handle
  {8c249352-e00e-401b-a57c-9d8b81c722b6}, !- Source Object
  3,                                      !- Outlet Port
  {a00289f5-b1a0-4d95-a86d-a410787888a1}, !- Target Object
  16;                                     !- Inlet Port

OS:Node,
  {64bce967-78c5-425e-9576-cadd7b605891}, !- Handle
  Coil Cooling Water 4 Outlet Air Node,   !- Name
  {15d3d379-ae3d-4fc8-9b26-06619ea83802}, !- Inlet Port
  {3b45a6ac-5aaf-4a9a-8ab0-af020265ebea}; !- Outlet Port

OS:Connection,
  {15d3d379-ae3d-4fc8-9b26-06619ea83802}, !- Handle
  {f25088a5-d44f-40cd-a71e-4d40f35c09f3}, !- Source Object
  13,                                     !- Outlet Port
  {64bce967-78c5-425e-9576-cadd7b605891}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3b45a6ac-5aaf-4a9a-8ab0-af020265ebea}, !- Handle
  {64bce967-78c5-425e-9576-cadd7b605891}, !- Source Object
  3,                                      !- Outlet Port
  {c3aad40c-72f6-4d53-bf75-1f862bb532b3}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {08b6a495-1b54-4d85-a41d-1041e3cc9820}, !- Handle
  sys_6|mixed|shr>none|sh>c-e|sc>c-chw|ssf>vv|zh>b-e|zc>none|srf>vv| 3 Mixed Air Node, !- Name
  {274345b2-d03d-4a08-a01a-86e479776497}, !- Inlet Port
  {65c529fb-f5e2-42c5-8767-fbea849d8a62}; !- Outlet Port

OS:Connection,
  {274345b2-d03d-4a08-a01a-86e479776497}, !- Handle
  {23c5e8f8-ef0e-44b2-965c-2a4812722536}, !- Source Object
  5,                                      !- Outlet Port
  {08b6a495-1b54-4d85-a41d-1041e3cc9820}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {65c529fb-f5e2-42c5-8767-fbea849d8a62}, !- Handle
  {08b6a495-1b54-4d85-a41d-1041e3cc9820}, !- Source Object
  3,                                      !- Outlet Port
  {f25088a5-d44f-40cd-a71e-4d40f35c09f3}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {cd85da0b-04a9-4266-bb85-92188d2f39d8}, !- Handle
  Sys6 Return Fan 3 Outlet Air Node,      !- Name
  {895ea057-aa14-4a3d-a20a-8210b4827d88}, !- Inlet Port
  {394fbea0-844d-486d-a751-6a3cca45845f}; !- Outlet Port

OS:Connection,
  {b3d01db6-a695-4d28-9016-ebfa7b4f040c}, !- Handle
  {09649b60-4129-4b43-971f-0597def545a6}, !- Source Object
  3,                                      !- Outlet Port
  {093a91b2-f378-4449-b7f1-a88bf03f3b3f}, !- Target Object
  16;                                     !- Inlet Port

OS:Connection,
  {895ea057-aa14-4a3d-a20a-8210b4827d88}, !- Handle
  {093a91b2-f378-4449-b7f1-a88bf03f3b3f}, !- Source Object
  17,                                     !- Outlet Port
  {cd85da0b-04a9-4266-bb85-92188d2f39d8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {394fbea0-844d-486d-a751-6a3cca45845f}, !- Handle
  {cd85da0b-04a9-4266-bb85-92188d2f39d8}, !- Source Object
  3,                                      !- Outlet Port
  {23c5e8f8-ef0e-44b2-965c-2a4812722536}, !- Target Object
  8;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {4584399a-f285-43f7-94b9-179422826d80}, !- Handle
  Supply Air Temp 3,                      !- Name
  {f3990033-00f4-4244-b5b3-1a965d1b07dc}, !- Schedule Type Limits Name
  {bc3511fa-6a4c-4cfa-b381-6465656e2646}; !- Default Day Schedule Name

OS:Schedule:Day,
  {bc3511fa-6a4c-4cfa-b381-6465656e2646}, !- Handle
  Supply Air Temp Default 3,              !- Name
  {f3990033-00f4-4244-b5b3-1a965d1b07dc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  13;                                     !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {f8f62f9e-3242-4bb5-beb0-91790a5015d2}, !- Handle
  Setpoint Manager Scheduled 6,           !- Name
  Temperature,                            !- Control Variable
  {4584399a-f285-43f7-94b9-179422826d80}, !- Schedule Name
  {4b8dc42d-afbb-4abe-a69b-c522f66855b2}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Electric,
  {e1a634d0-53d7-479d-8fd8-1f609cbf4f87}, !- Handle
  Coil Heating Electric 19,               !- Name
  {aeb6d9a4-8f15-48e5-8693-c43d1b46ff72}, !- Availability Schedule Name
  ,                                       !- Efficiency
  52359.9197387695,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {2dff2cb6-2565-4f88-aefd-ba2c40ef2db1}, !- Handle
  Zone HVAC Baseboard Convective Electric 15, !- Name
  {aeb6d9a4-8f15-48e5-8693-c43d1b46ff72}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {e4648186-d881-40bb-895a-ac405506c21c}, !- Handle
  Air Terminal Single Duct VAV Reheat 14, !- Name
  {aeb6d9a4-8f15-48e5-8693-c43d1b46ff72}, !- Availability Schedule Name
  {77a22c19-37c3-490d-9859-68d5eb0e0a83}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  4.99224091904,                          !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {e1a634d0-53d7-479d-8fd8-1f609cbf4f87}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {1c727bcd-3244-470d-8044-08db8fb14961}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  43,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {01e743fe-688f-47a6-8a63-6c27b0369be8}, !- Handle
  ALL_ST=Office open plan_FL=Building Story 3_SCH=A 5 Return Air Node, !- Name
  {429e6d5f-c2ed-4d39-9fc2-8c934f606fff}, !- Inlet Port
  {e9879e41-bd88-4669-b32d-0a2eedd09464}; !- Outlet Port

OS:Connection,
  {4df0b481-3b74-4a0f-b6c1-4e106691744e}, !- Handle
  {1d5aaac6-5b5e-4ffa-91b3-11600e104182}, !- Source Object
  3,                                      !- Outlet Port
  {ca3ea146-f01f-4d1b-b188-36abfedc99ee}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {429e6d5f-c2ed-4d39-9fc2-8c934f606fff}, !- Handle
  {524de0d6-85d5-413d-b617-05cbde170e28}, !- Source Object
  2,                                      !- Outlet Port
  {01e743fe-688f-47a6-8a63-6c27b0369be8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e9879e41-bd88-4669-b32d-0a2eedd09464}, !- Handle
  {01e743fe-688f-47a6-8a63-6c27b0369be8}, !- Source Object
  3,                                      !- Outlet Port
  {29c20fe5-04ff-4dbf-bed8-32f03ab5f561}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {36d5f0b3-2148-4e14-a443-efa56e60c52d}, !- Handle
  Air Terminal Single Duct VAV Reheat 14 Inlet Air Node, !- Name
  {2d658309-a91a-4273-b04b-23607a781eb1}, !- Inlet Port
  {77a22c19-37c3-490d-9859-68d5eb0e0a83}; !- Outlet Port

OS:Connection,
  {2d658309-a91a-4273-b04b-23607a781eb1}, !- Handle
  {0d1a4c39-1d3f-45db-8ee9-eb91c4352b1e}, !- Source Object
  3,                                      !- Outlet Port
  {36d5f0b3-2148-4e14-a443-efa56e60c52d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {77a22c19-37c3-490d-9859-68d5eb0e0a83}, !- Handle
  {36d5f0b3-2148-4e14-a443-efa56e60c52d}, !- Source Object
  3,                                      !- Outlet Port
  {e4648186-d881-40bb-895a-ac405506c21c}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {1c727bcd-3244-470d-8044-08db8fb14961}, !- Handle
  {e4648186-d881-40bb-895a-ac405506c21c}, !- Source Object
  12,                                     !- Outlet Port
  {1d5aaac6-5b5e-4ffa-91b3-11600e104182}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {5491719d-8467-4258-bdfc-c9b900f3dc1b}, !- Handle
  Coil Heating Electric 20,               !- Name
  {aeb6d9a4-8f15-48e5-8693-c43d1b46ff72}, !- Availability Schedule Name
  ,                                       !- Efficiency
  2909.63169336319,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {7f3a6bf0-1b48-41bc-864e-2f99f64b303b}, !- Handle
  Zone HVAC Baseboard Convective Electric 16, !- Name
  {aeb6d9a4-8f15-48e5-8693-c43d1b46ff72}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {99bd46f7-7939-48d3-8393-24bb0b57888f}, !- Handle
  Air Terminal Single Duct VAV Reheat 15, !- Name
  {aeb6d9a4-8f15-48e5-8693-c43d1b46ff72}, !- Availability Schedule Name
  {62f884e1-323c-49e9-be6e-7f52dad687e6}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.07240548384,                          !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {5491719d-8467-4258-bdfc-c9b900f3dc1b}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {14a7fd0f-fc32-4bab-95cc-8604c4f29bc8}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  43,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {b0ea8548-6e48-480a-826b-14a7d28be069}, !- Handle
  Air Terminal Single Duct VAV Reheat 15 Outlet Air Node, !- Name
  {14a7fd0f-fc32-4bab-95cc-8604c4f29bc8}, !- Inlet Port
  {99292c12-07f3-4023-97b5-65dfa6deec4d}; !- Outlet Port

OS:Node,
  {849819c1-5f54-4004-a18b-fda06644fa9f}, !- Handle
  ALL_ST=Office open plan_FL=Building Story 3_SCH=A 3 Return Air Node, !- Name
  {a2b2a6ba-a552-4cf2-a6a0-1f2336bc0b62}, !- Inlet Port
  {b9bcaf88-13fc-4e23-ad89-66d95481840d}; !- Outlet Port

OS:Connection,
  {99292c12-07f3-4023-97b5-65dfa6deec4d}, !- Handle
  {b0ea8548-6e48-480a-826b-14a7d28be069}, !- Source Object
  3,                                      !- Outlet Port
  {b3a77c9d-6918-451d-b3ee-2e88f2a21aa3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a2b2a6ba-a552-4cf2-a6a0-1f2336bc0b62}, !- Handle
  {600eef6e-0b99-4807-869c-4a8c8a943265}, !- Source Object
  2,                                      !- Outlet Port
  {849819c1-5f54-4004-a18b-fda06644fa9f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b9bcaf88-13fc-4e23-ad89-66d95481840d}, !- Handle
  {849819c1-5f54-4004-a18b-fda06644fa9f}, !- Source Object
  3,                                      !- Outlet Port
  {29c20fe5-04ff-4dbf-bed8-32f03ab5f561}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {4c3f8bf3-db9e-4604-8fbc-f39d4eda91a7}, !- Handle
  Air Terminal Single Duct VAV Reheat 15 Inlet Air Node, !- Name
  {39404da0-1076-4bf7-8ca9-86b3e91af3ce}, !- Inlet Port
  {62f884e1-323c-49e9-be6e-7f52dad687e6}; !- Outlet Port

OS:Connection,
  {39404da0-1076-4bf7-8ca9-86b3e91af3ce}, !- Handle
  {0d1a4c39-1d3f-45db-8ee9-eb91c4352b1e}, !- Source Object
  4,                                      !- Outlet Port
  {4c3f8bf3-db9e-4604-8fbc-f39d4eda91a7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {62f884e1-323c-49e9-be6e-7f52dad687e6}, !- Handle
  {4c3f8bf3-db9e-4604-8fbc-f39d4eda91a7}, !- Source Object
  3,                                      !- Outlet Port
  {99bd46f7-7939-48d3-8393-24bb0b57888f}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {14a7fd0f-fc32-4bab-95cc-8604c4f29bc8}, !- Handle
  {99bd46f7-7939-48d3-8393-24bb0b57888f}, !- Source Object
  12,                                     !- Outlet Port
  {b0ea8548-6e48-480a-826b-14a7d28be069}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {ff50d7f6-4793-481f-949a-e472a0dbcaab}, !- Handle
  Coil Heating Electric 21,               !- Name
  {aeb6d9a4-8f15-48e5-8693-c43d1b46ff72}, !- Availability Schedule Name
  ,                                       !- Efficiency
  23626.951789856,                        !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {4e6ad1e0-562b-4706-b0df-bc62f252e2d1}, !- Handle
  Zone HVAC Baseboard Convective Electric 17, !- Name
  {aeb6d9a4-8f15-48e5-8693-c43d1b46ff72}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {3202efdf-42bc-45f6-abc7-44159e24810b}, !- Handle
  Air Terminal Single Duct VAV Reheat 16, !- Name
  {aeb6d9a4-8f15-48e5-8693-c43d1b46ff72}, !- Availability Schedule Name
  {742e8cf3-3af4-4b98-b03e-729db4046c8c}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.6268393776,                           !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {ff50d7f6-4793-481f-949a-e472a0dbcaab}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {d76e3c28-762e-4bfb-af9a-a0da2462ba6b}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  43,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {aae4fa5e-2308-495f-ae50-47a9f77bdc61}, !- Handle
  Air Terminal Single Duct VAV Reheat 16 Outlet Air Node, !- Name
  {d76e3c28-762e-4bfb-af9a-a0da2462ba6b}, !- Inlet Port
  {841fab8b-6666-48d3-bc71-3c30a359f70c}; !- Outlet Port

OS:Node,
  {6b2efcbe-7250-4456-ba03-63b90e2a1700}, !- Handle
  ALL_ST=Office open plan_FL=Building Story 3_SCH=A 1 Return Air Node, !- Name
  {5a00a70b-526c-47bb-bdde-afef0932004d}, !- Inlet Port
  {01a153b5-82c8-4042-8eb8-1bd686ed38ba}; !- Outlet Port

OS:Connection,
  {841fab8b-6666-48d3-bc71-3c30a359f70c}, !- Handle
  {aae4fa5e-2308-495f-ae50-47a9f77bdc61}, !- Source Object
  3,                                      !- Outlet Port
  {cab35c7e-e4f8-416e-8323-b9f205410d63}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5a00a70b-526c-47bb-bdde-afef0932004d}, !- Handle
  {7250642a-c867-44ce-af24-906b5bbb2a6b}, !- Source Object
  2,                                      !- Outlet Port
  {6b2efcbe-7250-4456-ba03-63b90e2a1700}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {01a153b5-82c8-4042-8eb8-1bd686ed38ba}, !- Handle
  {6b2efcbe-7250-4456-ba03-63b90e2a1700}, !- Source Object
  3,                                      !- Outlet Port
  {29c20fe5-04ff-4dbf-bed8-32f03ab5f561}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {f5a4c79a-060f-4784-a0c3-492b8708ffe1}, !- Handle
  Air Terminal Single Duct VAV Reheat 16 Inlet Air Node, !- Name
  {74286379-4f4e-4180-bd77-0182590ee644}, !- Inlet Port
  {742e8cf3-3af4-4b98-b03e-729db4046c8c}; !- Outlet Port

OS:Connection,
  {74286379-4f4e-4180-bd77-0182590ee644}, !- Handle
  {0d1a4c39-1d3f-45db-8ee9-eb91c4352b1e}, !- Source Object
  5,                                      !- Outlet Port
  {f5a4c79a-060f-4784-a0c3-492b8708ffe1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {742e8cf3-3af4-4b98-b03e-729db4046c8c}, !- Handle
  {f5a4c79a-060f-4784-a0c3-492b8708ffe1}, !- Source Object
  3,                                      !- Outlet Port
  {3202efdf-42bc-45f6-abc7-44159e24810b}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {d76e3c28-762e-4bfb-af9a-a0da2462ba6b}, !- Handle
  {3202efdf-42bc-45f6-abc7-44159e24810b}, !- Source Object
  12,                                     !- Outlet Port
  {aae4fa5e-2308-495f-ae50-47a9f77bdc61}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {b9d2b4a7-4a50-4945-9857-21d933cbaccb}, !- Handle
  Coil Heating Electric 22,               !- Name
  {aeb6d9a4-8f15-48e5-8693-c43d1b46ff72}, !- Availability Schedule Name
  ,                                       !- Efficiency
  19698.7828731537,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {dd24f266-12a2-411f-b1b3-8dcd21a57785}, !- Handle
  Zone HVAC Baseboard Convective Electric 18, !- Name
  {aeb6d9a4-8f15-48e5-8693-c43d1b46ff72}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {6566205c-c3be-407d-aac5-54bcbd97adae}, !- Handle
  Air Terminal Single Duct VAV Reheat 17, !- Name
  {aeb6d9a4-8f15-48e5-8693-c43d1b46ff72}, !- Availability Schedule Name
  {46fd82ee-985e-41b7-9444-06507d2eff4e}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.40395029868,                          !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {b9d2b4a7-4a50-4945-9857-21d933cbaccb}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {641a2ba9-dad0-4c34-ac25-7b8d5c4be878}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  43,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {9d849333-4513-4d6b-b254-263baaff3942}, !- Handle
  Air Terminal Single Duct VAV Reheat 17 Outlet Air Node, !- Name
  {641a2ba9-dad0-4c34-ac25-7b8d5c4be878}, !- Inlet Port
  {6770a267-639b-4d70-b269-5848c50d521c}; !- Outlet Port

OS:Node,
  {860547b6-01cc-430b-abc6-423e533467dc}, !- Handle
  ALL_ST=Office open plan_FL=Building Story 3_SCH=A 2 Return Air Node, !- Name
  {692dac07-f8f7-44f4-b944-64d8af657f17}, !- Inlet Port
  {cc5d9c24-d88a-49a6-aea6-c52c22671eb8}; !- Outlet Port

OS:Connection,
  {6770a267-639b-4d70-b269-5848c50d521c}, !- Handle
  {9d849333-4513-4d6b-b254-263baaff3942}, !- Source Object
  3,                                      !- Outlet Port
  {2d2bb008-dfb6-4e45-94fd-85af023c1e44}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {692dac07-f8f7-44f4-b944-64d8af657f17}, !- Handle
  {3be908f1-aba8-4755-92a2-959ac60055c0}, !- Source Object
  2,                                      !- Outlet Port
  {860547b6-01cc-430b-abc6-423e533467dc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cc5d9c24-d88a-49a6-aea6-c52c22671eb8}, !- Handle
  {860547b6-01cc-430b-abc6-423e533467dc}, !- Source Object
  3,                                      !- Outlet Port
  {29c20fe5-04ff-4dbf-bed8-32f03ab5f561}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {59f6eab0-4f97-4f09-b9d9-9bfff4e8eaf6}, !- Handle
  Air Terminal Single Duct VAV Reheat 17 Inlet Air Node, !- Name
  {67a33bc7-420a-4354-81a1-fc543c543dda}, !- Inlet Port
  {46fd82ee-985e-41b7-9444-06507d2eff4e}; !- Outlet Port

OS:Connection,
  {67a33bc7-420a-4354-81a1-fc543c543dda}, !- Handle
  {0d1a4c39-1d3f-45db-8ee9-eb91c4352b1e}, !- Source Object
  6,                                      !- Outlet Port
  {59f6eab0-4f97-4f09-b9d9-9bfff4e8eaf6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {46fd82ee-985e-41b7-9444-06507d2eff4e}, !- Handle
  {59f6eab0-4f97-4f09-b9d9-9bfff4e8eaf6}, !- Source Object
  3,                                      !- Outlet Port
  {6566205c-c3be-407d-aac5-54bcbd97adae}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {641a2ba9-dad0-4c34-ac25-7b8d5c4be878}, !- Handle
  {6566205c-c3be-407d-aac5-54bcbd97adae}, !- Source Object
  12,                                     !- Outlet Port
  {9d849333-4513-4d6b-b254-263baaff3942}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {6d73628d-c2af-4a46-a8f4-30a205291a91}, !- Handle
  Coil Heating Electric 23,               !- Name
  {aeb6d9a4-8f15-48e5-8693-c43d1b46ff72}, !- Availability Schedule Name
  ,                                       !- Efficiency
  12109.9677085876,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {246681b0-3663-484e-9c93-25c63dd89d3b}, !- Handle
  Zone HVAC Baseboard Convective Electric 19, !- Name
  {aeb6d9a4-8f15-48e5-8693-c43d1b46ff72}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {5417e5ac-251f-4d12-bff9-d19c5a486d74}, !- Handle
  Air Terminal Single Duct VAV Reheat 18, !- Name
  {aeb6d9a4-8f15-48e5-8693-c43d1b46ff72}, !- Availability Schedule Name
  {dc74fbf4-a0e2-4318-9c1a-ed9d8082209d}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.6268256708,                           !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {6d73628d-c2af-4a46-a8f4-30a205291a91}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {96053939-3583-4a53-b963-ea1a3d6ca168}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  43,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {37ac9330-cc86-4fb7-8ac7-c7b207deb717}, !- Handle
  Air Terminal Single Duct VAV Reheat 18 Outlet Air Node, !- Name
  {96053939-3583-4a53-b963-ea1a3d6ca168}, !- Inlet Port
  {df9a3607-63b2-465d-873b-72a910fa2c04}; !- Outlet Port

OS:Node,
  {36c4c453-6739-43d1-ac96-df162cc16099}, !- Handle
  ALL_ST=Office open plan_FL=Building Story 3_SCH=A 4 Return Air Node, !- Name
  {3aa207bd-27f8-42f0-9e8d-9d3164d5a29b}, !- Inlet Port
  {605cd019-bf67-4b0d-b599-5703c07047e6}; !- Outlet Port

OS:Connection,
  {df9a3607-63b2-465d-873b-72a910fa2c04}, !- Handle
  {37ac9330-cc86-4fb7-8ac7-c7b207deb717}, !- Source Object
  3,                                      !- Outlet Port
  {fabe2204-e9cb-4214-b33e-7f07707fca40}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3aa207bd-27f8-42f0-9e8d-9d3164d5a29b}, !- Handle
  {be8b8cbd-f62e-4917-8a5c-0968dbab6417}, !- Source Object
  2,                                      !- Outlet Port
  {36c4c453-6739-43d1-ac96-df162cc16099}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {605cd019-bf67-4b0d-b599-5703c07047e6}, !- Handle
  {36c4c453-6739-43d1-ac96-df162cc16099}, !- Source Object
  3,                                      !- Outlet Port
  {29c20fe5-04ff-4dbf-bed8-32f03ab5f561}, !- Target Object
  7;                                      !- Inlet Port

OS:Node,
  {7e0d0465-9746-4942-9826-6475ce9273b2}, !- Handle
  Air Terminal Single Duct VAV Reheat 18 Inlet Air Node, !- Name
  {8f3e3f92-afee-4a05-ac43-879ff55615c5}, !- Inlet Port
  {dc74fbf4-a0e2-4318-9c1a-ed9d8082209d}; !- Outlet Port

OS:Connection,
  {8f3e3f92-afee-4a05-ac43-879ff55615c5}, !- Handle
  {0d1a4c39-1d3f-45db-8ee9-eb91c4352b1e}, !- Source Object
  7,                                      !- Outlet Port
  {7e0d0465-9746-4942-9826-6475ce9273b2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dc74fbf4-a0e2-4318-9c1a-ed9d8082209d}, !- Handle
  {7e0d0465-9746-4942-9826-6475ce9273b2}, !- Source Object
  3,                                      !- Outlet Port
  {5417e5ac-251f-4d12-bff9-d19c5a486d74}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {96053939-3583-4a53-b963-ea1a3d6ca168}, !- Handle
  {5417e5ac-251f-4d12-bff9-d19c5a486d74}, !- Source Object
  12,                                     !- Outlet Port
  {37ac9330-cc86-4fb7-8ac7-c7b207deb717}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {b6950a91-c1fe-4f8c-a9ef-7ffdb5e8166b}, !- Handle
  Coil Heating Electric 24,               !- Name
  {aeb6d9a4-8f15-48e5-8693-c43d1b46ff72}, !- Availability Schedule Name
  ,                                       !- Efficiency
  21852.4374961853,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {8102a5c5-ec21-4a79-a363-0fb61d744e2f}, !- Handle
  Zone HVAC Baseboard Convective Electric 20, !- Name
  {aeb6d9a4-8f15-48e5-8693-c43d1b46ff72}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {e1c8f21e-11d6-4c5e-8171-959db8f586b1}, !- Handle
  Air Terminal Single Duct VAV Reheat 19, !- Name
  {aeb6d9a4-8f15-48e5-8693-c43d1b46ff72}, !- Availability Schedule Name
  {d4693890-6e52-4741-a00d-69502d128368}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.40395029868,                          !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {b6950a91-c1fe-4f8c-a9ef-7ffdb5e8166b}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {33aeb296-41f7-46e1-90f7-8c45598798d7}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  43,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {c48d43ea-a872-4881-8933-1e089bd1f136}, !- Handle
  Air Terminal Single Duct VAV Reheat 19 Outlet Air Node, !- Name
  {33aeb296-41f7-46e1-90f7-8c45598798d7}, !- Inlet Port
  {ee13de64-57dd-4582-b53a-3a3789a58698}; !- Outlet Port

OS:Node,
  {0f56e1f5-64e1-46e8-a6a1-2438d5ae5ad9}, !- Handle
  ALL_ST=Office open plan_FL=Building Story 3_SCH=A Return Air Node, !- Name
  {1be6082e-c02a-4746-9de3-4a1dcd39d36c}, !- Inlet Port
  {17ad517e-1bf6-4ac2-89c9-37875c899e63}; !- Outlet Port

OS:Connection,
  {ee13de64-57dd-4582-b53a-3a3789a58698}, !- Handle
  {c48d43ea-a872-4881-8933-1e089bd1f136}, !- Source Object
  3,                                      !- Outlet Port
  {7efbd672-0f48-4710-bcd6-998dc00cdf15}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1be6082e-c02a-4746-9de3-4a1dcd39d36c}, !- Handle
  {70b810b3-1b55-4d6d-931f-4d78e81bcc09}, !- Source Object
  2,                                      !- Outlet Port
  {0f56e1f5-64e1-46e8-a6a1-2438d5ae5ad9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {17ad517e-1bf6-4ac2-89c9-37875c899e63}, !- Handle
  {0f56e1f5-64e1-46e8-a6a1-2438d5ae5ad9}, !- Source Object
  3,                                      !- Outlet Port
  {29c20fe5-04ff-4dbf-bed8-32f03ab5f561}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {f0c9d8aa-c07a-4eeb-9aad-31e026ac49bc}, !- Handle
  Air Terminal Single Duct VAV Reheat 19 Inlet Air Node, !- Name
  {bdbdfdf6-16d2-4b9f-b89b-8c72dbe42829}, !- Inlet Port
  {d4693890-6e52-4741-a00d-69502d128368}; !- Outlet Port

OS:Connection,
  {bdbdfdf6-16d2-4b9f-b89b-8c72dbe42829}, !- Handle
  {0d1a4c39-1d3f-45db-8ee9-eb91c4352b1e}, !- Source Object
  8,                                      !- Outlet Port
  {f0c9d8aa-c07a-4eeb-9aad-31e026ac49bc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d4693890-6e52-4741-a00d-69502d128368}, !- Handle
  {f0c9d8aa-c07a-4eeb-9aad-31e026ac49bc}, !- Source Object
  3,                                      !- Outlet Port
  {e1c8f21e-11d6-4c5e-8171-959db8f586b1}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {33aeb296-41f7-46e1-90f7-8c45598798d7}, !- Handle
  {e1c8f21e-11d6-4c5e-8171-959db8f586b1}, !- Source Object
  12,                                     !- Outlet Port
  {c48d43ea-a872-4881-8933-1e089bd1f136}, !- Target Object
  2;                                      !- Inlet Port

OS:PlantLoop,
  {10ca6d54-4d7e-433f-9c6b-e7cc39228e89}, !- Handle
  Main Service Water Loop,                !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {dfe5554f-0969-42d1-af33-af3484c22a85}, !- Loop Temperature Setpoint Node Name
  60,                                     !- Maximum Loop Temperature {C}
  10,                                     !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {7367bf4b-6d50-44d5-8a28-60436575f458}, !- Plant Side Inlet Node Name
  {14dee124-94c4-4f4c-b9c5-8337da4e68a5}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {08464f9a-607d-4997-9a70-119694e6320a}, !- Demand Side Inlet Node Name
  {40727282-c308-4455-8a3d-c3a6f514b116}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {d44755dd-34ae-4169-824d-a41b3ac27de0}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {00092b63-67d4-4ffb-a87f-d77632993a1a}, !- Demand Mixer Name
  {2f465217-2d83-490d-8eb8-29f02388e96b}, !- Demand Splitter Name
  {4bac919f-04fd-420f-8539-8f47827cf304}, !- Supply Mixer Name
  {0a0dc921-5f0b-4bd9-ac05-51617b5dc819}; !- Supply Splitter Name

OS:Node,
  {b9a0df0c-c151-4612-bff1-f498c2c27c37}, !- Handle
  Main Service Water Loop Supply Inlet Node, !- Name
  {7367bf4b-6d50-44d5-8a28-60436575f458}, !- Inlet Port
  {e218cbbd-abb5-430e-9b0c-a9fed9917400}; !- Outlet Port

OS:Node,
  {dfe5554f-0969-42d1-af33-af3484c22a85}, !- Handle
  Main Service Water Loop Supply Outlet Node, !- Name
  {6c1f3fcd-89d1-4bcd-8c60-6c5796b17733}, !- Inlet Port
  {14dee124-94c4-4f4c-b9c5-8337da4e68a5}; !- Outlet Port

OS:Node,
  {55f8ef06-5e72-4d5e-9e3f-507b431ec8c9}, !- Handle
  1089gal Electricity Water Heater - 735kBtu/hr 1 Therm Eff Supply Inlet Water Node, !- Name
  {da08d63a-0f99-41b7-a5d4-21fe8e5a8736}, !- Inlet Port
  {1daf5f21-15c8-4aa0-8241-940c9c8648d3}; !- Outlet Port

OS:Connector:Mixer,
  {4bac919f-04fd-420f-8539-8f47827cf304}, !- Handle
  Connector Mixer 5,                      !- Name
  {0238b4ad-53db-454a-bbfe-1f530ae9e5bf}, !- Outlet Branch Name
  {b4c05995-9185-4a6c-82c6-b96098d92d0c}, !- Inlet Branch Name 1
  {24dd8fe9-2d93-45d4-b22f-6a78b5453d77}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {0a0dc921-5f0b-4bd9-ac05-51617b5dc819}, !- Handle
  Connector Splitter 5,                   !- Name
  {9797c36c-dcb8-49f9-9514-90230ad7984c}, !- Inlet Branch Name
  {da08d63a-0f99-41b7-a5d4-21fe8e5a8736}, !- Outlet Branch Name 1
  {43bd3b64-e204-44c9-95f4-12b8419e3d0e}; !- Outlet Branch Name 2

OS:Connection,
  {7367bf4b-6d50-44d5-8a28-60436575f458}, !- Handle
  {10ca6d54-4d7e-433f-9c6b-e7cc39228e89}, !- Source Object
  14,                                     !- Outlet Port
  {b9a0df0c-c151-4612-bff1-f498c2c27c37}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {da08d63a-0f99-41b7-a5d4-21fe8e5a8736}, !- Handle
  {0a0dc921-5f0b-4bd9-ac05-51617b5dc819}, !- Source Object
  3,                                      !- Outlet Port
  {55f8ef06-5e72-4d5e-9e3f-507b431ec8c9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {14dee124-94c4-4f4c-b9c5-8337da4e68a5}, !- Handle
  {dfe5554f-0969-42d1-af33-af3484c22a85}, !- Source Object
  3,                                      !- Outlet Port
  {10ca6d54-4d7e-433f-9c6b-e7cc39228e89}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {708592a1-f180-4c18-b2e8-3813a03374ba}, !- Handle
  Main Service Water Loop Demand Inlet Node, !- Name
  {08464f9a-607d-4997-9a70-119694e6320a}, !- Inlet Port
  {98435aeb-f947-45e0-9029-be1ba5479123}; !- Outlet Port

OS:Node,
  {8a20284d-af4f-49ac-8af3-f5e0517a4903}, !- Handle
  Main Service Water Loop Demand Outlet Node, !- Name
  {d0204c5b-bc5c-4313-bf26-adac6fad7d2d}, !- Inlet Port
  {40727282-c308-4455-8a3d-c3a6f514b116}; !- Outlet Port

OS:Node,
  {d51378de-4400-450a-9ca4-c21c6386e07d}, !- Handle
  Pipe Adiabatic 6 Inlet Water Node,      !- Name
  {02f784b5-8a52-4369-8bc7-400ac6653fd1}, !- Inlet Port
  {ca6a53ab-0c37-4ba2-b855-2ec720795060}; !- Outlet Port

OS:Connector:Mixer,
  {00092b63-67d4-4ffb-a87f-d77632993a1a}, !- Handle
  Connector Mixer 6,                      !- Name
  {45d1afea-b13e-413c-9b84-5b3537e87c52}, !- Outlet Branch Name
  {3602be5d-3b13-459a-8320-93eb76a5a9f8}, !- Inlet Branch Name 1
  {f558a5f4-a3b1-41e4-b64d-468bb3fc692a}, !- Inlet Branch Name 2
  {f7a8e75b-90f7-4412-b046-fec208485ddd}, !- Inlet Branch Name 3
  {e0dd574c-3cf6-4cba-9952-6fbe4e421fa1}, !- Inlet Branch Name 4
  {cb492104-4be2-421b-8984-b7007ed8bb04}, !- Inlet Branch Name 5
  {767a7060-b751-4762-92fc-729add9e5dff}, !- Inlet Branch Name 6
  {b66270c2-85fa-43c6-897e-0cca8960e94e}, !- Inlet Branch Name 7
  {2a996193-1ab4-449d-9a1f-3542137e7ccd}, !- Inlet Branch Name 8
  {3ecfc879-0311-47e2-be21-b7a9f5e31386}, !- Inlet Branch Name 9
  {f6f7fc0c-f5c1-4a03-8bb5-1477189d56ed}, !- Inlet Branch Name 10
  {0de62863-e371-4f7f-81b5-dd8024ba4705}, !- Inlet Branch Name 11
  {0818b115-0e5a-4834-bd2a-d398c2017742}, !- Inlet Branch Name 12
  {2cad2d3c-bf67-4641-b725-01a67f6c1644}, !- Inlet Branch Name 13
  {3b9d6c65-23ae-49e0-a292-a0fec76373db}, !- Inlet Branch Name 14
  {7b39e229-a560-4964-aa8a-c2250b3e82fb}, !- Inlet Branch Name 15
  {bb9efd12-d5eb-4c8e-bb37-a3540fc850ae}, !- Inlet Branch Name 16
  {e4a1ad0c-0b03-4b0b-a6c7-7a245c65c2f3}, !- Inlet Branch Name 17
  {3811b15c-2063-4786-a4dc-7aeaf9e9cc40}, !- Inlet Branch Name 18
  {42db7e8a-0604-4c54-ac73-8035616b8548}, !- Inlet Branch Name 19
  {d913c5de-e442-476c-825a-4a46fb9949a3}; !- Inlet Branch Name 20

OS:Connector:Splitter,
  {2f465217-2d83-490d-8eb8-29f02388e96b}, !- Handle
  Connector Splitter 6,                   !- Name
  {98435aeb-f947-45e0-9029-be1ba5479123}, !- Inlet Branch Name
  {02f784b5-8a52-4369-8bc7-400ac6653fd1}, !- Outlet Branch Name 1
  {78a28d0c-d3a8-4673-9c5c-462889ad93fe}, !- Outlet Branch Name 2
  {57c5765a-e445-411c-babc-1fe99daf8a56}, !- Outlet Branch Name 3
  {d49f845f-46ef-4bd1-9653-7938800b9960}, !- Outlet Branch Name 4
  {847aef04-b29d-44bc-90e6-fe67fec69eaa}, !- Outlet Branch Name 5
  {a1cdd430-4288-4fca-a4df-8f8475bf61f3}, !- Outlet Branch Name 6
  {0bde1934-873d-4c1c-90e6-e6496d5c6ba0}, !- Outlet Branch Name 7
  {6fdf7d47-a3b0-4cf6-9e86-463d0139613f}, !- Outlet Branch Name 8
  {d7e27e65-b9ed-4257-990b-97b398b93183}, !- Outlet Branch Name 9
  {5cf9a874-7ac6-471a-aa2a-521f20198778}, !- Outlet Branch Name 10
  {ac8ba39f-df97-4f08-bfd2-5b655ba7474b}, !- Outlet Branch Name 11
  {9bd84550-4e5b-42a6-a6bd-50b1726b29b1}, !- Outlet Branch Name 12
  {82f6b0f3-d941-4984-85e4-033cbcd8d3bd}, !- Outlet Branch Name 13
  {f6f80687-e4dd-441d-bf53-89bc59985119}, !- Outlet Branch Name 14
  {00da318f-c139-41c5-ad27-216a82f7335f}, !- Outlet Branch Name 15
  {eab6c1ae-8b34-4209-a3e6-28d944ebfc7a}, !- Outlet Branch Name 16
  {c57c0fa9-6a53-4141-bc38-f58d68aeda77}, !- Outlet Branch Name 17
  {4a1935ce-165e-4330-bda4-72c91bdd9ca0}, !- Outlet Branch Name 18
  {6ec838f1-0afe-425a-a04b-236ba7395bb1}, !- Outlet Branch Name 19
  {e1db323b-3afb-4fbc-ab02-20c0ef6b5378}; !- Outlet Branch Name 20

OS:Connection,
  {08464f9a-607d-4997-9a70-119694e6320a}, !- Handle
  {10ca6d54-4d7e-433f-9c6b-e7cc39228e89}, !- Source Object
  17,                                     !- Outlet Port
  {708592a1-f180-4c18-b2e8-3813a03374ba}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {98435aeb-f947-45e0-9029-be1ba5479123}, !- Handle
  {708592a1-f180-4c18-b2e8-3813a03374ba}, !- Source Object
  3,                                      !- Outlet Port
  {2f465217-2d83-490d-8eb8-29f02388e96b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {02f784b5-8a52-4369-8bc7-400ac6653fd1}, !- Handle
  {2f465217-2d83-490d-8eb8-29f02388e96b}, !- Source Object
  3,                                      !- Outlet Port
  {d51378de-4400-450a-9ca4-c21c6386e07d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {40727282-c308-4455-8a3d-c3a6f514b116}, !- Handle
  {8a20284d-af4f-49ac-8af3-f5e0517a4903}, !- Source Object
  3,                                      !- Outlet Port
  {10ca6d54-4d7e-433f-9c6b-e7cc39228e89}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {8911992c-5237-4dc4-bd93-af96651c777c}, !- Handle
  {10ca6d54-4d7e-433f-9c6b-e7cc39228e89}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  60,                                     !- Design Loop Exit Temperature {C}
  5,                                      !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {d44755dd-34ae-4169-824d-a41b3ac27de0}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList 2; !- Name

OS:Schedule:Ruleset,
  {c3120493-d7e1-4de6-a91e-a5737e9fa136}, !- Handle
  Service Water Loop Temp - 140F,         !- Name
  {ecba45fb-4a48-43b6-b1c3-30b3077d3b35}, !- Schedule Type Limits Name
  {697a6f93-c1f9-4114-b717-c6ac3585c0fe}; !- Default Day Schedule Name

OS:Schedule:Day,
  {697a6f93-c1f9-4114-b717-c6ac3585c0fe}, !- Handle
  Service Water Loop Temp - 140F Default, !- Name
  {ecba45fb-4a48-43b6-b1c3-30b3077d3b35}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {6c837a32-f250-46e5-a907-b02f5e177202}, !- Handle
  Service hot water setpoint manager,     !- Name
  Temperature,                            !- Control Variable
  {c3120493-d7e1-4de6-a91e-a5737e9fa136}, !- Schedule Name
  {dfe5554f-0969-42d1-af33-af3484c22a85}; !- Setpoint Node or NodeList Name

OS:Pump:ConstantSpeed,
  {2ddaaec0-9973-4fb1-bddf-6b2dc2094043}, !- Handle
  Main Service Water Loop Circulator Pump, !- Name
  {e218cbbd-abb5-430e-9b0c-a9fed9917400}, !- Inlet Node Name
  {8e2490cf-a4f1-4630-ad27-24fafe59867a}, !- Outlet Node Name
  autosize,                               !- Rated Flow Rate {m3/s}
  742176.159809915,                       !- Rated Pump Head {Pa}
  autosize,                               !- Rated Power Consumption {W}
  0.865,                                  !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule
  ,                                       !- Pump Curve
  ,                                       !- Impeller Diameter {m}
  ,                                       !- Rotational Speed {rev/min}
  ,                                       !- Zone
  ,                                       !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  General;                                !- End-Use Subcategory

OS:Node,
  {9c466f10-146b-48d8-be72-ac5146b90647}, !- Handle
  Main Service Water Loop Circulator Pump Outlet Water Node, !- Name
  {8e2490cf-a4f1-4630-ad27-24fafe59867a}, !- Inlet Port
  {9797c36c-dcb8-49f9-9514-90230ad7984c}; !- Outlet Port

OS:Connection,
  {e218cbbd-abb5-430e-9b0c-a9fed9917400}, !- Handle
  {b9a0df0c-c151-4612-bff1-f498c2c27c37}, !- Source Object
  3,                                      !- Outlet Port
  {2ddaaec0-9973-4fb1-bddf-6b2dc2094043}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8e2490cf-a4f1-4630-ad27-24fafe59867a}, !- Handle
  {2ddaaec0-9973-4fb1-bddf-6b2dc2094043}, !- Source Object
  3,                                      !- Outlet Port
  {9c466f10-146b-48d8-be72-ac5146b90647}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9797c36c-dcb8-49f9-9514-90230ad7984c}, !- Handle
  {9c466f10-146b-48d8-be72-ac5146b90647}, !- Source Object
  3,                                      !- Outlet Port
  {0a0dc921-5f0b-4bd9-ac05-51617b5dc819}, !- Target Object
  2;                                      !- Inlet Port

OS:WaterHeater:Mixed,
  {1dcb0927-a497-4411-9f32-2247acf4bc86}, !- Handle
  1089gal Electricity Water Heater - 735kBtu/hr 1 Therm Eff, !- Name
  4.12098554344306,                       !- Tank Volume {m3}
  {c3120493-d7e1-4de6-a91e-a5737e9fa136}, !- Setpoint Temperature Schedule Name
  2,                                      !- Deadband Temperature Difference {deltaC}
  60,                                     !- Maximum Temperature Limit {C}
  Cycle,                                  !- Heater Control Type
  215321.4946449,                         !- Heater Maximum Capacity {W}
  ,                                       !- Heater Minimum Capacity {W}
  ,                                       !- Heater Ignition Minimum Flow Rate {m3/s}
  ,                                       !- Heater Ignition Delay {s}
  Electricity,                            !- Heater Fuel Type
  1,                                      !- Heater Thermal Efficiency
  ,                                       !- Part Load Factor Curve Name
  249.011833961866,                       !- Off Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- Off Cycle Parasitic Fuel Type
  0.8,                                    !- Off Cycle Parasitic Heat Fraction to Tank
  249.011833961866,                       !- On Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- On Cycle Parasitic Fuel Type
  0,                                      !- On Cycle Parasitic Heat Fraction to Tank
  Schedule,                               !- Ambient Temperature Indicator
  {c75047dc-cbef-46fb-a93c-1cb59d911dff}, !- Ambient Temperature Schedule Name
  ,                                       !- Ambient Temperature Thermal Zone Name
  ,                                       !- Ambient Temperature Outdoor Air Node Name
  8.85353102543354,                       !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- Off Cycle Loss Fraction to Thermal Zone
  8.85353102543354,                       !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- On Cycle Loss Fraction to Thermal Zone
  ,                                       !- Peak Use Flow Rate {m3/s}
  ,                                       !- Use Flow Rate Fraction Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  {1daf5f21-15c8-4aa0-8241-940c9c8648d3}, !- Use Side Inlet Node Name
  {318ff626-379f-4a5f-a0f6-adf7883ac2fe}, !- Use Side Outlet Node Name
  1,                                      !- Use Side Effectiveness
  ,                                       !- Source Side Inlet Node Name
  ,                                       !- Source Side Outlet Node Name
  1,                                      !- Source Side Effectiveness
  autosize,                               !- Use Side Design Flow Rate {m3/s}
  autosize,                               !- Source Side Design Flow Rate {m3/s}
  1.5,                                    !- Indirect Water Heating Recovery Time {hr}
  IndirectHeatPrimarySetpoint,            !- Source Side Flow Control Mode
  ,                                       !- Indirect Alternate Setpoint Temperature Schedule Name
  General;                                !- End-Use Subcategory

OS:Schedule:Ruleset,
  {73973573-9da2-4d94-92d2-a906fc75fb80}, !- Handle
  Schedule Ruleset 1,                     !- Name
  {f3990033-00f4-4244-b5b3-1a965d1b07dc}, !- Schedule Type Limits Name
  {6b92d261-93ac-45e2-9e9e-51a8c93b31c0}; !- Default Day Schedule Name

OS:Schedule:Day,
  {6b92d261-93ac-45e2-9e9e-51a8c93b31c0}, !- Handle
  Schedule Day 5,                         !- Name
  {f3990033-00f4-4244-b5b3-1a965d1b07dc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22;                                     !- Value Until Time 1

OS:Schedule:Ruleset,
  {40e19a11-7069-4863-844c-603990dffdba}, !- Handle
  Schedule Ruleset 2,                     !- Name
  {f3990033-00f4-4244-b5b3-1a965d1b07dc}, !- Schedule Type Limits Name
  {03476a5c-470e-4ff7-881f-4d22658ec5dc}; !- Default Day Schedule Name

OS:Schedule:Day,
  {03476a5c-470e-4ff7-881f-4d22658ec5dc}, !- Handle
  Schedule Day 6,                         !- Name
  {f3990033-00f4-4244-b5b3-1a965d1b07dc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterHeater:Sizing,
  {e91ac0a3-c392-4207-9a8a-dd5bd9e10321}, !- Handle
  {1dcb0927-a497-4411-9f32-2247acf4bc86}, !- WaterHeater Name
  PeakDraw,                               !- Design Mode
  0.538503,                               !- Time Storage Can Meet Peak Draw {hr}
  0,                                      !- Time for Tank Recovery {hr}
  1;                                      !- Nominal Tank Volume for Autosizing Plant Connections {m3}

OS:Schedule:Ruleset,
  {c75047dc-cbef-46fb-a93c-1cb59d911dff}, !- Handle
  Water Heater Ambient Temp Schedule 71.6F, !- Name
  {ecba45fb-4a48-43b6-b1c3-30b3077d3b35}, !- Schedule Type Limits Name
  {228dea6c-7b5a-4bc6-ad77-baa2e4c5f92c}; !- Default Day Schedule Name

OS:Schedule:Day,
  {228dea6c-7b5a-4bc6-ad77-baa2e4c5f92c}, !- Handle
  Water Heater Ambient Temp Schedule 71.6F Default, !- Name
  {ecba45fb-4a48-43b6-b1c3-30b3077d3b35}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22.0000000000001;                       !- Value Until Time 1

OS:Node,
  {33394c95-dd03-4a09-9fe9-4c4a4be4f172}, !- Handle
  1089gal Electricity Water Heater - 735kBtu/hr 1 Therm Eff Supply Outlet Water Node, !- Name
  {318ff626-379f-4a5f-a0f6-adf7883ac2fe}, !- Inlet Port
  {b4c05995-9185-4a6c-82c6-b96098d92d0c}; !- Outlet Port

OS:Connection,
  {1daf5f21-15c8-4aa0-8241-940c9c8648d3}, !- Handle
  {55f8ef06-5e72-4d5e-9e3f-507b431ec8c9}, !- Source Object
  3,                                      !- Outlet Port
  {1dcb0927-a497-4411-9f32-2247acf4bc86}, !- Target Object
  31;                                     !- Inlet Port

OS:Connection,
  {318ff626-379f-4a5f-a0f6-adf7883ac2fe}, !- Handle
  {1dcb0927-a497-4411-9f32-2247acf4bc86}, !- Source Object
  32,                                     !- Outlet Port
  {33394c95-dd03-4a09-9fe9-4c4a4be4f172}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b4c05995-9185-4a6c-82c6-b96098d92d0c}, !- Handle
  {33394c95-dd03-4a09-9fe9-4c4a4be4f172}, !- Source Object
  3,                                      !- Outlet Port
  {4bac919f-04fd-420f-8539-8f47827cf304}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {4cddd5ad-4f96-43a3-8e34-9347fcdd754b}, !- Handle
  Pipe Adiabatic 5,                       !- Name
  {dc6e6390-8f8c-4f27-9f01-95b06dc60136}, !- Inlet Node Name
  {36f88063-a732-4244-b1f0-41f72cdb844c}; !- Outlet Node Name

OS:Node,
  {65e762a9-15e8-4507-b440-a59c1bde57cb}, !- Handle
  Pipe Adiabatic 5 Inlet Water Node,      !- Name
  {43bd3b64-e204-44c9-95f4-12b8419e3d0e}, !- Inlet Port
  {dc6e6390-8f8c-4f27-9f01-95b06dc60136}; !- Outlet Port

OS:Connection,
  {43bd3b64-e204-44c9-95f4-12b8419e3d0e}, !- Handle
  {0a0dc921-5f0b-4bd9-ac05-51617b5dc819}, !- Source Object
  4,                                      !- Outlet Port
  {65e762a9-15e8-4507-b440-a59c1bde57cb}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {651046b8-8474-45d1-b537-393ebf082c18}, !- Handle
  Pipe Adiabatic 5 Outlet Water Node,     !- Name
  {36f88063-a732-4244-b1f0-41f72cdb844c}, !- Inlet Port
  {24dd8fe9-2d93-45d4-b22f-6a78b5453d77}; !- Outlet Port

OS:Connection,
  {dc6e6390-8f8c-4f27-9f01-95b06dc60136}, !- Handle
  {65e762a9-15e8-4507-b440-a59c1bde57cb}, !- Source Object
  3,                                      !- Outlet Port
  {4cddd5ad-4f96-43a3-8e34-9347fcdd754b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {36f88063-a732-4244-b1f0-41f72cdb844c}, !- Handle
  {4cddd5ad-4f96-43a3-8e34-9347fcdd754b}, !- Source Object
  3,                                      !- Outlet Port
  {651046b8-8474-45d1-b537-393ebf082c18}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {24dd8fe9-2d93-45d4-b22f-6a78b5453d77}, !- Handle
  {651046b8-8474-45d1-b537-393ebf082c18}, !- Source Object
  3,                                      !- Outlet Port
  {4bac919f-04fd-420f-8539-8f47827cf304}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {89d4bda5-cceb-4ef2-8961-4c3b987f32d9}, !- Handle
  Pipe Adiabatic 6,                       !- Name
  {ca6a53ab-0c37-4ba2-b855-2ec720795060}, !- Inlet Node Name
  {0cceead5-8f43-4cdb-a85a-8eed9459655d}; !- Outlet Node Name

OS:Node,
  {22251eb9-d817-480e-be4e-a729c75b1183}, !- Handle
  Pipe Adiabatic 6 Outlet Water Node,     !- Name
  {0cceead5-8f43-4cdb-a85a-8eed9459655d}, !- Inlet Port
  {3602be5d-3b13-459a-8320-93eb76a5a9f8}; !- Outlet Port

OS:Connection,
  {ca6a53ab-0c37-4ba2-b855-2ec720795060}, !- Handle
  {d51378de-4400-450a-9ca4-c21c6386e07d}, !- Source Object
  3,                                      !- Outlet Port
  {89d4bda5-cceb-4ef2-8961-4c3b987f32d9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0cceead5-8f43-4cdb-a85a-8eed9459655d}, !- Handle
  {89d4bda5-cceb-4ef2-8961-4c3b987f32d9}, !- Source Object
  3,                                      !- Outlet Port
  {22251eb9-d817-480e-be4e-a729c75b1183}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3602be5d-3b13-459a-8320-93eb76a5a9f8}, !- Handle
  {22251eb9-d817-480e-be4e-a729c75b1183}, !- Source Object
  3,                                      !- Outlet Port
  {00092b63-67d4-4ffb-a87f-d77632993a1a}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {96f1e3d7-9961-49e4-825b-500a4a5a7e7b}, !- Handle
  Pipe Adiabatic 7,                       !- Name
  {6ef81c9d-3ee3-4734-949b-9cac63a62fb1}, !- Inlet Node Name
  {6c1f3fcd-89d1-4bcd-8c60-6c5796b17733}; !- Outlet Node Name

OS:Node,
  {9cd0d58e-7c76-4927-b0d1-6189ac8260c7}, !- Handle
  Pipe Adiabatic 7 Inlet Water Node,      !- Name
  {0238b4ad-53db-454a-bbfe-1f530ae9e5bf}, !- Inlet Port
  {6ef81c9d-3ee3-4734-949b-9cac63a62fb1}; !- Outlet Port

OS:Connection,
  {0238b4ad-53db-454a-bbfe-1f530ae9e5bf}, !- Handle
  {4bac919f-04fd-420f-8539-8f47827cf304}, !- Source Object
  2,                                      !- Outlet Port
  {9cd0d58e-7c76-4927-b0d1-6189ac8260c7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6ef81c9d-3ee3-4734-949b-9cac63a62fb1}, !- Handle
  {9cd0d58e-7c76-4927-b0d1-6189ac8260c7}, !- Source Object
  3,                                      !- Outlet Port
  {96f1e3d7-9961-49e4-825b-500a4a5a7e7b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6c1f3fcd-89d1-4bcd-8c60-6c5796b17733}, !- Handle
  {96f1e3d7-9961-49e4-825b-500a4a5a7e7b}, !- Source Object
  3,                                      !- Outlet Port
  {dfe5554f-0969-42d1-af33-af3484c22a85}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {63c864b9-b59c-45c7-ac46-7d4a439ee5bd}, !- Handle
  Pipe Adiabatic 8,                       !- Name
  {5c358fa2-71a4-4de4-a4ee-a1d30aac95a0}, !- Inlet Node Name
  {d0204c5b-bc5c-4313-bf26-adac6fad7d2d}; !- Outlet Node Name

OS:Node,
  {15d2aba1-5f85-4d77-b1bb-7120da6cee02}, !- Handle
  Pipe Adiabatic 8 Inlet Water Node,      !- Name
  {45d1afea-b13e-413c-9b84-5b3537e87c52}, !- Inlet Port
  {5c358fa2-71a4-4de4-a4ee-a1d30aac95a0}; !- Outlet Port

OS:Connection,
  {45d1afea-b13e-413c-9b84-5b3537e87c52}, !- Handle
  {00092b63-67d4-4ffb-a87f-d77632993a1a}, !- Source Object
  2,                                      !- Outlet Port
  {15d2aba1-5f85-4d77-b1bb-7120da6cee02}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5c358fa2-71a4-4de4-a4ee-a1d30aac95a0}, !- Handle
  {15d2aba1-5f85-4d77-b1bb-7120da6cee02}, !- Source Object
  3,                                      !- Outlet Port
  {63c864b9-b59c-45c7-ac46-7d4a439ee5bd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d0204c5b-bc5c-4313-bf26-adac6fad7d2d}, !- Handle
  {63c864b9-b59c-45c7-ac46-7d4a439ee5bd}, !- Source Object
  3,                                      !- Outlet Port
  {8a20284d-af4f-49ac-8af3-f5e0517a4903}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {801f5e53-3a76-45df-9e43-c8c496ede487}, !- Handle
  NECB-A-Service Water Heating,           !- Name
  {3c5e00d5-b3f8-46c4-a2b5-27b12d268f50}, !- Schedule Type Limits Name
  {e899c666-0b48-4e2a-b3f8-0e3f4d80bfb8}; !- Default Day Schedule Name

OS:Schedule:Day,
  {e899c666-0b48-4e2a-b3f8-0e3f4d80bfb8}, !- Handle
  NECB-A-Service Water Heating Default,   !- Name
  {3c5e00d5-b3f8-46c4-a2b5-27b12d268f50}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.5,                                    !- Value Until Time 3
  16,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  17,                                     !- Hour 5
  0,                                      !- Minute 5
  0.7,                                    !- Value Until Time 5
  18,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  19,                                     !- Hour 7
  0,                                      !- Minute 7
  0.3,                                    !- Value Until Time 7
  22,                                     !- Hour 8
  0,                                      !- Minute 8
  0.2,                                    !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0.05;                                   !- Value Until Time 9

OS:Schedule:Rule,
  {4bcb52db-cb5b-4d47-9236-366c036685d6}, !- Handle
  Schedule Rule 20,                       !- Name
  {801f5e53-3a76-45df-9e43-c8c496ede487}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {af01ba41-6088-4784-a41d-3bb7ec10abf4}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {af01ba41-6088-4784-a41d-3bb7ec10abf4}, !- Handle
  NECB-A-Service Water Heating Default|Wkdy Day, !- Name
  {3c5e00d5-b3f8-46c4-a2b5-27b12d268f50}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.5,                                    !- Value Until Time 3
  16,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  17,                                     !- Hour 5
  0,                                      !- Minute 5
  0.7,                                    !- Value Until Time 5
  18,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  19,                                     !- Hour 7
  0,                                      !- Minute 7
  0.3,                                    !- Value Until Time 7
  22,                                     !- Hour 8
  0,                                      !- Minute 8
  0.2,                                    !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0.05;                                   !- Value Until Time 9

OS:Schedule:Rule,
  {e6e41b9a-c2bd-4171-b145-9564b9922bbe}, !- Handle
  Schedule Rule 21,                       !- Name
  {801f5e53-3a76-45df-9e43-c8c496ede487}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {b6f111db-1eef-4312-94ce-688822d51864}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {b6f111db-1eef-4312-94ce-688822d51864}, !- Handle
  NECB-A-Service Water Heating Sat Day,   !- Name
  {3c5e00d5-b3f8-46c4-a2b5-27b12d268f50}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Rule,
  {c5e2eabc-e7e0-4c97-80f9-da7d632a1b60}, !- Handle
  Schedule Rule 22,                       !- Name
  {801f5e53-3a76-45df-9e43-c8c496ede487}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {7f901d71-3a06-4d93-ba69-7e87a49b91ce}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {7f901d71-3a06-4d93-ba69-7e87a49b91ce}, !- Handle
  NECB-A-Service Water Heating Sun|Hol Day, !- Name
  {3c5e00d5-b3f8-46c4-a2b5-27b12d268f50}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:WaterUse:Equipment:Definition,
  {baae6381-2621-4042-b368-cc76356600cf}, !- Handle
  Core_bottom 0.95gpm 140F,               !- Name
  ,                                       !- End-Use Subcategory
  5.96586645715862e-05,                   !- Peak Flow Rate {m3/s}
  {368cddbb-f8ca-4f9f-ac61-079b15beea0b}, !- Target Temperature Schedule Name
  {e3023898-8744-4bca-9524-30f8f7b645c4}, !- Sensible Fraction Schedule Name
  {92250db2-a7b0-45d5-bad0-972e6fb8d072}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {e3023898-8744-4bca-9524-30f8f7b645c4}, !- Handle
  Fraction Sensible - 0.2,                !- Name
  {3c5e00d5-b3f8-46c4-a2b5-27b12d268f50}, !- Schedule Type Limits Name
  {4323e9e3-9f6b-4083-9948-f401d4e354ad}; !- Default Day Schedule Name

OS:Schedule:Day,
  {4323e9e3-9f6b-4083-9948-f401d4e354ad}, !- Handle
  Fraction Sensible - 0.2 Default,        !- Name
  {3c5e00d5-b3f8-46c4-a2b5-27b12d268f50}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {92250db2-a7b0-45d5-bad0-972e6fb8d072}, !- Handle
  Fraction Latent - 0.05,                 !- Name
  {3c5e00d5-b3f8-46c4-a2b5-27b12d268f50}, !- Schedule Type Limits Name
  {67d2023b-4da6-40a8-8e46-66ef2b313ea2}; !- Default Day Schedule Name

OS:Schedule:Day,
  {67d2023b-4da6-40a8-8e46-66ef2b313ea2}, !- Handle
  Fraction Latent - 0.05 Default,         !- Name
  {3c5e00d5-b3f8-46c4-a2b5-27b12d268f50}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {368cddbb-f8ca-4f9f-ac61-079b15beea0b}, !- Handle
  Mixed Water At Faucet Temp - 140F,      !- Name
  {ecba45fb-4a48-43b6-b1c3-30b3077d3b35}, !- Schedule Type Limits Name
  {54cb2600-4f6d-49e7-b698-37c30e98600a}; !- Default Day Schedule Name

OS:Schedule:Day,
  {54cb2600-4f6d-49e7-b698-37c30e98600a}, !- Handle
  Mixed Water At Faucet Temp - 140F Default, !- Name
  {ecba45fb-4a48-43b6-b1c3-30b3077d3b35}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {f1aa387e-7b33-497f-896c-5fe6d5e619e5}, !- Handle
  Core_bottom Service Water Use 0.95gpm 140F, !- Name
  {baae6381-2621-4042-b368-cc76356600cf}, !- Water Use Equipment Definition Name
  {252d5491-4adf-40c7-b2c2-5f3c366963cc}, !- Space Name
  {801f5e53-3a76-45df-9e43-c8c496ede487}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {34b1e0e8-a7ef-4275-b9f7-3062aa7bdeca}, !- Handle
  Core_bottom WUC 0.95gpm 140F,           !- Name
  {241a33e9-d0c0-4136-bafe-d2687be81792}, !- Inlet Node Name
  {de2a9761-207f-4cff-aa9e-25e8939c3df9}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {f1aa387e-7b33-497f-896c-5fe6d5e619e5}; !- Water Use Equipment Name 1

OS:Node,
  {8f4fb11f-341a-4415-86c8-54a77473ef30}, !- Handle
  Core_bottom WUC 0.95gpm 140F Inlet Water Node, !- Name
  {78a28d0c-d3a8-4673-9c5c-462889ad93fe}, !- Inlet Port
  {241a33e9-d0c0-4136-bafe-d2687be81792}; !- Outlet Port

OS:Connection,
  {78a28d0c-d3a8-4673-9c5c-462889ad93fe}, !- Handle
  {2f465217-2d83-490d-8eb8-29f02388e96b}, !- Source Object
  4,                                      !- Outlet Port
  {8f4fb11f-341a-4415-86c8-54a77473ef30}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {2c8f276e-8670-4457-af1b-b171510e8208}, !- Handle
  Core_bottom WUC 0.95gpm 140F Outlet Water Node, !- Name
  {de2a9761-207f-4cff-aa9e-25e8939c3df9}, !- Inlet Port
  {f558a5f4-a3b1-41e4-b64d-468bb3fc692a}; !- Outlet Port

OS:Connection,
  {241a33e9-d0c0-4136-bafe-d2687be81792}, !- Handle
  {8f4fb11f-341a-4415-86c8-54a77473ef30}, !- Source Object
  3,                                      !- Outlet Port
  {34b1e0e8-a7ef-4275-b9f7-3062aa7bdeca}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {de2a9761-207f-4cff-aa9e-25e8939c3df9}, !- Handle
  {34b1e0e8-a7ef-4275-b9f7-3062aa7bdeca}, !- Source Object
  3,                                      !- Outlet Port
  {2c8f276e-8670-4457-af1b-b171510e8208}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f558a5f4-a3b1-41e4-b64d-468bb3fc692a}, !- Handle
  {2c8f276e-8670-4457-af1b-b171510e8208}, !- Source Object
  3,                                      !- Outlet Port
  {00092b63-67d4-4ffb-a87f-d77632993a1a}, !- Target Object
  4;                                      !- Inlet Port

OS:WaterUse:Equipment:Definition,
  {8b388d10-e5b8-498b-91ca-cb14a008a9ca}, !- Handle
  Core_mid 0.95gpm 140F,                  !- Name
  ,                                       !- End-Use Subcategory
  5.96586645715862e-05,                   !- Peak Flow Rate {m3/s}
  {368cddbb-f8ca-4f9f-ac61-079b15beea0b}, !- Target Temperature Schedule Name
  {e3023898-8744-4bca-9524-30f8f7b645c4}, !- Sensible Fraction Schedule Name
  {92250db2-a7b0-45d5-bad0-972e6fb8d072}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {169f6c29-73f1-4c9c-9151-cdd24e44e462}, !- Handle
  Core_mid Service Water Use 0.95gpm 140F, !- Name
  {8b388d10-e5b8-498b-91ca-cb14a008a9ca}, !- Water Use Equipment Definition Name
  {c9532ad7-da0a-45f9-96ed-ea62ab17db64}, !- Space Name
  {801f5e53-3a76-45df-9e43-c8c496ede487}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {fc3f8728-dc3b-417e-9c7e-490b468a4e76}, !- Handle
  Core_mid WUC 0.95gpm 140F,              !- Name
  {bbaffc3d-f34d-41b5-b34b-d6e326741689}, !- Inlet Node Name
  {8c157f99-1c1f-4a98-8358-add58c3bc85c}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {169f6c29-73f1-4c9c-9151-cdd24e44e462}; !- Water Use Equipment Name 1

OS:Node,
  {91161ac3-8dd2-421e-b03d-2157cf716b5f}, !- Handle
  Core_mid WUC 0.95gpm 140F Inlet Water Node, !- Name
  {57c5765a-e445-411c-babc-1fe99daf8a56}, !- Inlet Port
  {bbaffc3d-f34d-41b5-b34b-d6e326741689}; !- Outlet Port

OS:Connection,
  {57c5765a-e445-411c-babc-1fe99daf8a56}, !- Handle
  {2f465217-2d83-490d-8eb8-29f02388e96b}, !- Source Object
  5,                                      !- Outlet Port
  {91161ac3-8dd2-421e-b03d-2157cf716b5f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {6e3553ac-131d-4e96-80dd-2e9fed26a0f3}, !- Handle
  Core_mid WUC 0.95gpm 140F Outlet Water Node, !- Name
  {8c157f99-1c1f-4a98-8358-add58c3bc85c}, !- Inlet Port
  {f7a8e75b-90f7-4412-b046-fec208485ddd}; !- Outlet Port

OS:Connection,
  {bbaffc3d-f34d-41b5-b34b-d6e326741689}, !- Handle
  {91161ac3-8dd2-421e-b03d-2157cf716b5f}, !- Source Object
  3,                                      !- Outlet Port
  {fc3f8728-dc3b-417e-9c7e-490b468a4e76}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8c157f99-1c1f-4a98-8358-add58c3bc85c}, !- Handle
  {fc3f8728-dc3b-417e-9c7e-490b468a4e76}, !- Source Object
  3,                                      !- Outlet Port
  {6e3553ac-131d-4e96-80dd-2e9fed26a0f3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f7a8e75b-90f7-4412-b046-fec208485ddd}, !- Handle
  {6e3553ac-131d-4e96-80dd-2e9fed26a0f3}, !- Source Object
  3,                                      !- Outlet Port
  {00092b63-67d4-4ffb-a87f-d77632993a1a}, !- Target Object
  5;                                      !- Inlet Port

OS:WaterUse:Equipment:Definition,
  {26c4961a-4224-450a-a5a8-fe8906d30543}, !- Handle
  Core_top 0.95gpm 140F,                  !- Name
  ,                                       !- End-Use Subcategory
  5.96586645715862e-05,                   !- Peak Flow Rate {m3/s}
  {368cddbb-f8ca-4f9f-ac61-079b15beea0b}, !- Target Temperature Schedule Name
  {e3023898-8744-4bca-9524-30f8f7b645c4}, !- Sensible Fraction Schedule Name
  {92250db2-a7b0-45d5-bad0-972e6fb8d072}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {9beb6bf5-f373-49b0-adc8-b1bd996f88fa}, !- Handle
  Core_top Service Water Use 0.95gpm 140F, !- Name
  {26c4961a-4224-450a-a5a8-fe8906d30543}, !- Water Use Equipment Definition Name
  {c37fd6ec-d4bc-468a-8c95-3ae276d0b5cb}, !- Space Name
  {801f5e53-3a76-45df-9e43-c8c496ede487}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {c0652e8d-7439-4df2-85f0-2ea6ddc0878a}, !- Handle
  Core_top WUC 0.95gpm 140F,              !- Name
  {920e8e8e-861f-4015-bb90-17cfff38ff8d}, !- Inlet Node Name
  {5db0440d-b8c3-4289-8f91-5b76f395a072}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {9beb6bf5-f373-49b0-adc8-b1bd996f88fa}; !- Water Use Equipment Name 1

OS:Node,
  {12845ba3-2871-4d99-8572-0cd636c3fb17}, !- Handle
  Core_top WUC 0.95gpm 140F Inlet Water Node, !- Name
  {d49f845f-46ef-4bd1-9653-7938800b9960}, !- Inlet Port
  {920e8e8e-861f-4015-bb90-17cfff38ff8d}; !- Outlet Port

OS:Connection,
  {d49f845f-46ef-4bd1-9653-7938800b9960}, !- Handle
  {2f465217-2d83-490d-8eb8-29f02388e96b}, !- Source Object
  6,                                      !- Outlet Port
  {12845ba3-2871-4d99-8572-0cd636c3fb17}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {ec48564f-1ebb-4bc6-9d48-45200bf7b9e5}, !- Handle
  Core_top WUC 0.95gpm 140F Outlet Water Node, !- Name
  {5db0440d-b8c3-4289-8f91-5b76f395a072}, !- Inlet Port
  {e0dd574c-3cf6-4cba-9952-6fbe4e421fa1}; !- Outlet Port

OS:Connection,
  {920e8e8e-861f-4015-bb90-17cfff38ff8d}, !- Handle
  {12845ba3-2871-4d99-8572-0cd636c3fb17}, !- Source Object
  3,                                      !- Outlet Port
  {c0652e8d-7439-4df2-85f0-2ea6ddc0878a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5db0440d-b8c3-4289-8f91-5b76f395a072}, !- Handle
  {c0652e8d-7439-4df2-85f0-2ea6ddc0878a}, !- Source Object
  3,                                      !- Outlet Port
  {ec48564f-1ebb-4bc6-9d48-45200bf7b9e5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e0dd574c-3cf6-4cba-9952-6fbe4e421fa1}, !- Handle
  {ec48564f-1ebb-4bc6-9d48-45200bf7b9e5}, !- Source Object
  3,                                      !- Outlet Port
  {00092b63-67d4-4ffb-a87f-d77632993a1a}, !- Target Object
  6;                                      !- Inlet Port

OS:WaterUse:Equipment:Definition,
  {ebec4ac8-f15c-49f6-8b19-d82de0786d7d}, !- Handle
  Datacenter_basement_zn_6 0.3gpm 140F,   !- Name
  ,                                       !- End-Use Subcategory
  1.87303728009577e-05,                   !- Peak Flow Rate {m3/s}
  {368cddbb-f8ca-4f9f-ac61-079b15beea0b}, !- Target Temperature Schedule Name
  {e3023898-8744-4bca-9524-30f8f7b645c4}, !- Sensible Fraction Schedule Name
  {92250db2-a7b0-45d5-bad0-972e6fb8d072}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {5c317212-b7c9-443d-88e8-7d7652ca1575}, !- Handle
  DataCenter_basement_ZN_6 Service Water Use 0.3gpm 140F, !- Name
  {ebec4ac8-f15c-49f6-8b19-d82de0786d7d}, !- Water Use Equipment Definition Name
  {c7138cc2-589b-4e88-aa9b-6561b087ce28}, !- Space Name
  {801f5e53-3a76-45df-9e43-c8c496ede487}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {fbe1cf0e-56a9-414a-80be-736058871fba}, !- Handle
  DataCenter_basement_ZN_6 WUC 0.3gpm 140F, !- Name
  {122bf595-971f-4944-a3b1-399d5b1ca098}, !- Inlet Node Name
  {6eb048d0-a2f9-42c6-9c52-f574f84c7e27}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {5c317212-b7c9-443d-88e8-7d7652ca1575}; !- Water Use Equipment Name 1

OS:Node,
  {86ae71f8-4c99-4b99-8052-a8b886d573a9}, !- Handle
  DataCenter_basement_ZN_6 WUC 0.3gpm 140F Inlet Water Node, !- Name
  {847aef04-b29d-44bc-90e6-fe67fec69eaa}, !- Inlet Port
  {122bf595-971f-4944-a3b1-399d5b1ca098}; !- Outlet Port

OS:Connection,
  {847aef04-b29d-44bc-90e6-fe67fec69eaa}, !- Handle
  {2f465217-2d83-490d-8eb8-29f02388e96b}, !- Source Object
  7,                                      !- Outlet Port
  {86ae71f8-4c99-4b99-8052-a8b886d573a9}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f198f3da-20d4-4aa3-9790-c8c6253416ee}, !- Handle
  DataCenter_basement_ZN_6 WUC 0.3gpm 140F Outlet Water Node, !- Name
  {6eb048d0-a2f9-42c6-9c52-f574f84c7e27}, !- Inlet Port
  {cb492104-4be2-421b-8984-b7007ed8bb04}; !- Outlet Port

OS:Connection,
  {122bf595-971f-4944-a3b1-399d5b1ca098}, !- Handle
  {86ae71f8-4c99-4b99-8052-a8b886d573a9}, !- Source Object
  3,                                      !- Outlet Port
  {fbe1cf0e-56a9-414a-80be-736058871fba}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6eb048d0-a2f9-42c6-9c52-f574f84c7e27}, !- Handle
  {fbe1cf0e-56a9-414a-80be-736058871fba}, !- Source Object
  3,                                      !- Outlet Port
  {f198f3da-20d4-4aa3-9790-c8c6253416ee}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cb492104-4be2-421b-8984-b7007ed8bb04}, !- Handle
  {f198f3da-20d4-4aa3-9790-c8c6253416ee}, !- Source Object
  3,                                      !- Outlet Port
  {00092b63-67d4-4ffb-a87f-d77632993a1a}, !- Target Object
  7;                                      !- Inlet Port

OS:WaterUse:Equipment:Definition,
  {db1aa21a-0580-434b-a67e-cf04abc274e3}, !- Handle
  Datacenter_bot_zn_6 0.01gpm 140F,       !- Name
  ,                                       !- End-Use Subcategory
  8.65265627922585e-07,                   !- Peak Flow Rate {m3/s}
  {368cddbb-f8ca-4f9f-ac61-079b15beea0b}, !- Target Temperature Schedule Name
  {e3023898-8744-4bca-9524-30f8f7b645c4}, !- Sensible Fraction Schedule Name
  {92250db2-a7b0-45d5-bad0-972e6fb8d072}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {ee6a9ecc-c044-4e9f-8057-20d2efb14c10}, !- Handle
  DataCenter_bot_ZN_6 Service Water Use 0.01gpm 140F, !- Name
  {db1aa21a-0580-434b-a67e-cf04abc274e3}, !- Water Use Equipment Definition Name
  {093cfa47-574f-4267-bd8b-17602b6b4072}, !- Space Name
  {801f5e53-3a76-45df-9e43-c8c496ede487}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {32bcb1fc-b2b8-4102-864a-9853851a8fab}, !- Handle
  DataCenter_bot_ZN_6 WUC 0.01gpm 140F,   !- Name
  {4cca148a-ad6e-4db7-9dff-4825d466b05c}, !- Inlet Node Name
  {ecfbb0c4-e3bd-4013-8d77-f7046c2b0b2c}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {ee6a9ecc-c044-4e9f-8057-20d2efb14c10}; !- Water Use Equipment Name 1

OS:Node,
  {4cf6900e-f0ec-407e-be47-3a5ae6dba7a9}, !- Handle
  DataCenter_bot_ZN_6 WUC 0.01gpm 140F Inlet Water Node, !- Name
  {a1cdd430-4288-4fca-a4df-8f8475bf61f3}, !- Inlet Port
  {4cca148a-ad6e-4db7-9dff-4825d466b05c}; !- Outlet Port

OS:Connection,
  {a1cdd430-4288-4fca-a4df-8f8475bf61f3}, !- Handle
  {2f465217-2d83-490d-8eb8-29f02388e96b}, !- Source Object
  8,                                      !- Outlet Port
  {4cf6900e-f0ec-407e-be47-3a5ae6dba7a9}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {717c05e9-017b-4b67-9535-798aca2c98c0}, !- Handle
  DataCenter_bot_ZN_6 WUC 0.01gpm 140F Outlet Water Node, !- Name
  {ecfbb0c4-e3bd-4013-8d77-f7046c2b0b2c}, !- Inlet Port
  {767a7060-b751-4762-92fc-729add9e5dff}; !- Outlet Port

OS:Connection,
  {4cca148a-ad6e-4db7-9dff-4825d466b05c}, !- Handle
  {4cf6900e-f0ec-407e-be47-3a5ae6dba7a9}, !- Source Object
  3,                                      !- Outlet Port
  {32bcb1fc-b2b8-4102-864a-9853851a8fab}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ecfbb0c4-e3bd-4013-8d77-f7046c2b0b2c}, !- Handle
  {32bcb1fc-b2b8-4102-864a-9853851a8fab}, !- Source Object
  3,                                      !- Outlet Port
  {717c05e9-017b-4b67-9535-798aca2c98c0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {767a7060-b751-4762-92fc-729add9e5dff}, !- Handle
  {717c05e9-017b-4b67-9535-798aca2c98c0}, !- Source Object
  3,                                      !- Outlet Port
  {00092b63-67d4-4ffb-a87f-d77632993a1a}, !- Target Object
  8;                                      !- Inlet Port

OS:WaterUse:Equipment:Definition,
  {440a504f-ad9e-43dd-a16c-10770af4a730}, !- Handle
  Datacenter_mid_zn_6 0.01gpm 140F,       !- Name
  ,                                       !- End-Use Subcategory
  8.65265627922585e-07,                   !- Peak Flow Rate {m3/s}
  {368cddbb-f8ca-4f9f-ac61-079b15beea0b}, !- Target Temperature Schedule Name
  {e3023898-8744-4bca-9524-30f8f7b645c4}, !- Sensible Fraction Schedule Name
  {92250db2-a7b0-45d5-bad0-972e6fb8d072}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {83a7be05-6eae-4662-8eea-823a18177d31}, !- Handle
  DataCenter_mid_ZN_6 Service Water Use 0.01gpm 140F, !- Name
  {440a504f-ad9e-43dd-a16c-10770af4a730}, !- Water Use Equipment Definition Name
  {2c6ae4f5-d65e-4636-8802-7d13d7260722}, !- Space Name
  {801f5e53-3a76-45df-9e43-c8c496ede487}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {90882d97-07f1-4d46-8595-0d7650e225cc}, !- Handle
  DataCenter_mid_ZN_6 WUC 0.01gpm 140F,   !- Name
  {1065650b-24ab-462a-b8b8-d6b94fa63e4c}, !- Inlet Node Name
  {332e4d8d-25cc-4d4e-820b-5bdc5e10571b}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {83a7be05-6eae-4662-8eea-823a18177d31}; !- Water Use Equipment Name 1

OS:Node,
  {d88d6bf7-e24f-41c5-8b82-9dd89736cf28}, !- Handle
  DataCenter_mid_ZN_6 WUC 0.01gpm 140F Inlet Water Node, !- Name
  {0bde1934-873d-4c1c-90e6-e6496d5c6ba0}, !- Inlet Port
  {1065650b-24ab-462a-b8b8-d6b94fa63e4c}; !- Outlet Port

OS:Connection,
  {0bde1934-873d-4c1c-90e6-e6496d5c6ba0}, !- Handle
  {2f465217-2d83-490d-8eb8-29f02388e96b}, !- Source Object
  9,                                      !- Outlet Port
  {d88d6bf7-e24f-41c5-8b82-9dd89736cf28}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {237e9f18-97f3-406a-b8df-99751cbadfb9}, !- Handle
  DataCenter_mid_ZN_6 WUC 0.01gpm 140F Outlet Water Node, !- Name
  {332e4d8d-25cc-4d4e-820b-5bdc5e10571b}, !- Inlet Port
  {b66270c2-85fa-43c6-897e-0cca8960e94e}; !- Outlet Port

OS:Connection,
  {1065650b-24ab-462a-b8b8-d6b94fa63e4c}, !- Handle
  {d88d6bf7-e24f-41c5-8b82-9dd89736cf28}, !- Source Object
  3,                                      !- Outlet Port
  {90882d97-07f1-4d46-8595-0d7650e225cc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {332e4d8d-25cc-4d4e-820b-5bdc5e10571b}, !- Handle
  {90882d97-07f1-4d46-8595-0d7650e225cc}, !- Source Object
  3,                                      !- Outlet Port
  {237e9f18-97f3-406a-b8df-99751cbadfb9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b66270c2-85fa-43c6-897e-0cca8960e94e}, !- Handle
  {237e9f18-97f3-406a-b8df-99751cbadfb9}, !- Source Object
  3,                                      !- Outlet Port
  {00092b63-67d4-4ffb-a87f-d77632993a1a}, !- Target Object
  9;                                      !- Inlet Port

OS:WaterUse:Equipment:Definition,
  {32fd51ed-391e-492f-89af-d056587d35da}, !- Handle
  Datacenter_top_zn_6 0.01gpm 140F,       !- Name
  ,                                       !- End-Use Subcategory
  8.65265627922585e-07,                   !- Peak Flow Rate {m3/s}
  {368cddbb-f8ca-4f9f-ac61-079b15beea0b}, !- Target Temperature Schedule Name
  {e3023898-8744-4bca-9524-30f8f7b645c4}, !- Sensible Fraction Schedule Name
  {92250db2-a7b0-45d5-bad0-972e6fb8d072}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {e35aab89-5f67-4f2b-b7d5-57d4a816fd05}, !- Handle
  DataCenter_top_ZN_6 Service Water Use 0.01gpm 140F, !- Name
  {32fd51ed-391e-492f-89af-d056587d35da}, !- Water Use Equipment Definition Name
  {ad63a923-b138-4343-b031-0f686a9aa91f}, !- Space Name
  {801f5e53-3a76-45df-9e43-c8c496ede487}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {2794499f-f73e-4b6c-a8d7-d487ef1cb360}, !- Handle
  DataCenter_top_ZN_6 WUC 0.01gpm 140F,   !- Name
  {95e07aac-9407-428a-9b25-3e0792cbd010}, !- Inlet Node Name
  {bfceef18-7b79-4d83-a303-c3db6fd1d589}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {e35aab89-5f67-4f2b-b7d5-57d4a816fd05}; !- Water Use Equipment Name 1

OS:Node,
  {395d25aa-2435-45c4-86b9-9ebb376080c7}, !- Handle
  DataCenter_top_ZN_6 WUC 0.01gpm 140F Inlet Water Node, !- Name
  {6fdf7d47-a3b0-4cf6-9e86-463d0139613f}, !- Inlet Port
  {95e07aac-9407-428a-9b25-3e0792cbd010}; !- Outlet Port

OS:Connection,
  {6fdf7d47-a3b0-4cf6-9e86-463d0139613f}, !- Handle
  {2f465217-2d83-490d-8eb8-29f02388e96b}, !- Source Object
  10,                                     !- Outlet Port
  {395d25aa-2435-45c4-86b9-9ebb376080c7}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {8336b526-a19c-49fa-ad9f-69f4e34091c3}, !- Handle
  DataCenter_top_ZN_6 WUC 0.01gpm 140F Outlet Water Node, !- Name
  {bfceef18-7b79-4d83-a303-c3db6fd1d589}, !- Inlet Port
  {2a996193-1ab4-449d-9a1f-3542137e7ccd}; !- Outlet Port

OS:Connection,
  {95e07aac-9407-428a-9b25-3e0792cbd010}, !- Handle
  {395d25aa-2435-45c4-86b9-9ebb376080c7}, !- Source Object
  3,                                      !- Outlet Port
  {2794499f-f73e-4b6c-a8d7-d487ef1cb360}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bfceef18-7b79-4d83-a303-c3db6fd1d589}, !- Handle
  {2794499f-f73e-4b6c-a8d7-d487ef1cb360}, !- Source Object
  3,                                      !- Outlet Port
  {8336b526-a19c-49fa-ad9f-69f4e34091c3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2a996193-1ab4-449d-9a1f-3542137e7ccd}, !- Handle
  {8336b526-a19c-49fa-ad9f-69f4e34091c3}, !- Source Object
  3,                                      !- Outlet Port
  {00092b63-67d4-4ffb-a87f-d77632993a1a}, !- Target Object
  10;                                     !- Inlet Port

OS:WaterUse:Equipment:Definition,
  {6ad3e639-b154-480f-8ea2-7ca75ad2baef}, !- Handle
  Perimeter_bot_zn_1 0.12gpm 140F,        !- Name
  ,                                       !- End-Use Subcategory
  7.49090454065898e-06,                   !- Peak Flow Rate {m3/s}
  {368cddbb-f8ca-4f9f-ac61-079b15beea0b}, !- Target Temperature Schedule Name
  {e3023898-8744-4bca-9524-30f8f7b645c4}, !- Sensible Fraction Schedule Name
  {92250db2-a7b0-45d5-bad0-972e6fb8d072}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {42048650-9421-493e-8f5b-475674e929dc}, !- Handle
  Perimeter_bot_ZN_1 Service Water Use 0.12gpm 140F, !- Name
  {6ad3e639-b154-480f-8ea2-7ca75ad2baef}, !- Water Use Equipment Definition Name
  {2ff425f9-c1f4-46e4-a7b6-d29a1f6709fc}, !- Space Name
  {801f5e53-3a76-45df-9e43-c8c496ede487}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {c46bfa9b-8766-4f7a-bfe0-8849e901b68c}, !- Handle
  Perimeter_bot_ZN_1 WUC 0.12gpm 140F,    !- Name
  {73b91392-b651-4c11-8f1a-afb5d202549d}, !- Inlet Node Name
  {0272bbc7-cd84-4ed4-a5b0-c202eac044b8}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {42048650-9421-493e-8f5b-475674e929dc}; !- Water Use Equipment Name 1

OS:Node,
  {a33359c5-98d8-44d8-b103-a279fd76432e}, !- Handle
  Perimeter_bot_ZN_1 WUC 0.12gpm 140F Inlet Water Node, !- Name
  {d7e27e65-b9ed-4257-990b-97b398b93183}, !- Inlet Port
  {73b91392-b651-4c11-8f1a-afb5d202549d}; !- Outlet Port

OS:Connection,
  {d7e27e65-b9ed-4257-990b-97b398b93183}, !- Handle
  {2f465217-2d83-490d-8eb8-29f02388e96b}, !- Source Object
  11,                                     !- Outlet Port
  {a33359c5-98d8-44d8-b103-a279fd76432e}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {696d08fd-2361-4bcd-bda5-2bb81cb5232a}, !- Handle
  Perimeter_bot_ZN_1 WUC 0.12gpm 140F Outlet Water Node, !- Name
  {0272bbc7-cd84-4ed4-a5b0-c202eac044b8}, !- Inlet Port
  {3ecfc879-0311-47e2-be21-b7a9f5e31386}; !- Outlet Port

OS:Connection,
  {73b91392-b651-4c11-8f1a-afb5d202549d}, !- Handle
  {a33359c5-98d8-44d8-b103-a279fd76432e}, !- Source Object
  3,                                      !- Outlet Port
  {c46bfa9b-8766-4f7a-bfe0-8849e901b68c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0272bbc7-cd84-4ed4-a5b0-c202eac044b8}, !- Handle
  {c46bfa9b-8766-4f7a-bfe0-8849e901b68c}, !- Source Object
  3,                                      !- Outlet Port
  {696d08fd-2361-4bcd-bda5-2bb81cb5232a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3ecfc879-0311-47e2-be21-b7a9f5e31386}, !- Handle
  {696d08fd-2361-4bcd-bda5-2bb81cb5232a}, !- Source Object
  3,                                      !- Outlet Port
  {00092b63-67d4-4ffb-a87f-d77632993a1a}, !- Target Object
  11;                                     !- Inlet Port

OS:WaterUse:Equipment:Definition,
  {ebbce3be-e6e0-43c2-9963-537cecaa82b1}, !- Handle
  Perimeter_bot_zn_2 0.08gpm 140F,        !- Name
  ,                                       !- End-Use Subcategory
  4.82731818503191e-06,                   !- Peak Flow Rate {m3/s}
  {368cddbb-f8ca-4f9f-ac61-079b15beea0b}, !- Target Temperature Schedule Name
  {e3023898-8744-4bca-9524-30f8f7b645c4}, !- Sensible Fraction Schedule Name
  {92250db2-a7b0-45d5-bad0-972e6fb8d072}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {25171ed5-ac63-4224-ad92-c48c5189564b}, !- Handle
  Perimeter_bot_ZN_2 Service Water Use 0.08gpm 140F, !- Name
  {ebbce3be-e6e0-43c2-9963-537cecaa82b1}, !- Water Use Equipment Definition Name
  {fa1660de-671b-44b7-b087-bcff3e03cad4}, !- Space Name
  {801f5e53-3a76-45df-9e43-c8c496ede487}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {e375492a-2fdb-44e1-ae47-4a85c7873746}, !- Handle
  Perimeter_bot_ZN_2 WUC 0.08gpm 140F,    !- Name
  {f9b23823-cff7-40c6-accf-6de6375e83f6}, !- Inlet Node Name
  {a8013437-e071-4817-8960-bf27403a15d5}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {25171ed5-ac63-4224-ad92-c48c5189564b}; !- Water Use Equipment Name 1

OS:Node,
  {b7b213f2-0b7e-4bb5-a92e-c8eeec3e39a7}, !- Handle
  Perimeter_bot_ZN_2 WUC 0.08gpm 140F Inlet Water Node, !- Name
  {5cf9a874-7ac6-471a-aa2a-521f20198778}, !- Inlet Port
  {f9b23823-cff7-40c6-accf-6de6375e83f6}; !- Outlet Port

OS:Connection,
  {5cf9a874-7ac6-471a-aa2a-521f20198778}, !- Handle
  {2f465217-2d83-490d-8eb8-29f02388e96b}, !- Source Object
  12,                                     !- Outlet Port
  {b7b213f2-0b7e-4bb5-a92e-c8eeec3e39a7}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {68e24029-b756-411b-a64a-2c49b0e1592a}, !- Handle
  Perimeter_bot_ZN_2 WUC 0.08gpm 140F Outlet Water Node, !- Name
  {a8013437-e071-4817-8960-bf27403a15d5}, !- Inlet Port
  {f6f7fc0c-f5c1-4a03-8bb5-1477189d56ed}; !- Outlet Port

OS:Connection,
  {f9b23823-cff7-40c6-accf-6de6375e83f6}, !- Handle
  {b7b213f2-0b7e-4bb5-a92e-c8eeec3e39a7}, !- Source Object
  3,                                      !- Outlet Port
  {e375492a-2fdb-44e1-ae47-4a85c7873746}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a8013437-e071-4817-8960-bf27403a15d5}, !- Handle
  {e375492a-2fdb-44e1-ae47-4a85c7873746}, !- Source Object
  3,                                      !- Outlet Port
  {68e24029-b756-411b-a64a-2c49b0e1592a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f6f7fc0c-f5c1-4a03-8bb5-1477189d56ed}, !- Handle
  {68e24029-b756-411b-a64a-2c49b0e1592a}, !- Source Object
  3,                                      !- Outlet Port
  {00092b63-67d4-4ffb-a87f-d77632993a1a}, !- Target Object
  12;                                     !- Inlet Port

OS:WaterUse:Equipment:Definition,
  {d90489af-a929-499d-ad50-5265d7b889d3}, !- Handle
  Perimeter_bot_zn_3 0.12gpm 140F,        !- Name
  ,                                       !- End-Use Subcategory
  7.49074074059468e-06,                   !- Peak Flow Rate {m3/s}
  {368cddbb-f8ca-4f9f-ac61-079b15beea0b}, !- Target Temperature Schedule Name
  {e3023898-8744-4bca-9524-30f8f7b645c4}, !- Sensible Fraction Schedule Name
  {92250db2-a7b0-45d5-bad0-972e6fb8d072}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {e629d3c3-69b0-4a67-8edc-ebb4efaac1a1}, !- Handle
  Perimeter_bot_ZN_3 Service Water Use 0.12gpm 140F, !- Name
  {d90489af-a929-499d-ad50-5265d7b889d3}, !- Water Use Equipment Definition Name
  {d59c9de6-0b6a-4003-83b3-9abbb0fc11e6}, !- Space Name
  {801f5e53-3a76-45df-9e43-c8c496ede487}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {60af9b18-0734-49af-9884-3d4ae15755de}, !- Handle
  Perimeter_bot_ZN_3 WUC 0.12gpm 140F,    !- Name
  {f3754018-cb88-4c41-bba1-29ac962a46d7}, !- Inlet Node Name
  {fd094906-c30a-4aba-abe0-5b1d94748b44}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {e629d3c3-69b0-4a67-8edc-ebb4efaac1a1}; !- Water Use Equipment Name 1

OS:Node,
  {6c2d3a7a-ad2f-49a7-b7b5-5c25af256817}, !- Handle
  Perimeter_bot_ZN_3 WUC 0.12gpm 140F Inlet Water Node, !- Name
  {ac8ba39f-df97-4f08-bfd2-5b655ba7474b}, !- Inlet Port
  {f3754018-cb88-4c41-bba1-29ac962a46d7}; !- Outlet Port

OS:Connection,
  {ac8ba39f-df97-4f08-bfd2-5b655ba7474b}, !- Handle
  {2f465217-2d83-490d-8eb8-29f02388e96b}, !- Source Object
  13,                                     !- Outlet Port
  {6c2d3a7a-ad2f-49a7-b7b5-5c25af256817}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {4c1c9980-5f6f-495f-b0a4-4a6cd0a8b6a0}, !- Handle
  Perimeter_bot_ZN_3 WUC 0.12gpm 140F Outlet Water Node, !- Name
  {fd094906-c30a-4aba-abe0-5b1d94748b44}, !- Inlet Port
  {0de62863-e371-4f7f-81b5-dd8024ba4705}; !- Outlet Port

OS:Connection,
  {f3754018-cb88-4c41-bba1-29ac962a46d7}, !- Handle
  {6c2d3a7a-ad2f-49a7-b7b5-5c25af256817}, !- Source Object
  3,                                      !- Outlet Port
  {60af9b18-0734-49af-9884-3d4ae15755de}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fd094906-c30a-4aba-abe0-5b1d94748b44}, !- Handle
  {60af9b18-0734-49af-9884-3d4ae15755de}, !- Source Object
  3,                                      !- Outlet Port
  {4c1c9980-5f6f-495f-b0a4-4a6cd0a8b6a0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0de62863-e371-4f7f-81b5-dd8024ba4705}, !- Handle
  {4c1c9980-5f6f-495f-b0a4-4a6cd0a8b6a0}, !- Source Object
  3,                                      !- Outlet Port
  {00092b63-67d4-4ffb-a87f-d77632993a1a}, !- Target Object
  13;                                     !- Inlet Port

OS:WaterUse:Equipment:Definition,
  {788c8120-8583-4ffd-8b72-7d4700528036}, !- Handle
  Perimeter_bot_zn_4 0.08gpm 140F,        !- Name
  ,                                       !- End-Use Subcategory
  4.82731818503191e-06,                   !- Peak Flow Rate {m3/s}
  {368cddbb-f8ca-4f9f-ac61-079b15beea0b}, !- Target Temperature Schedule Name
  {e3023898-8744-4bca-9524-30f8f7b645c4}, !- Sensible Fraction Schedule Name
  {92250db2-a7b0-45d5-bad0-972e6fb8d072}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {a917993e-d4ea-42dc-bb1d-486360f6ae39}, !- Handle
  Perimeter_bot_ZN_4 Service Water Use 0.08gpm 140F, !- Name
  {788c8120-8583-4ffd-8b72-7d4700528036}, !- Water Use Equipment Definition Name
  {e00bf7aa-0083-44aa-b7cd-bd6b6b225b7a}, !- Space Name
  {801f5e53-3a76-45df-9e43-c8c496ede487}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {74a75632-4d35-4db1-8fde-569fda2f7fef}, !- Handle
  Perimeter_bot_ZN_4 WUC 0.08gpm 140F,    !- Name
  {11a86bc5-9313-4cc4-b4a3-32c7fec47224}, !- Inlet Node Name
  {8df1b59b-2ea5-41da-841f-1b94bddb84fc}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {a917993e-d4ea-42dc-bb1d-486360f6ae39}; !- Water Use Equipment Name 1

OS:Node,
  {d4d8d8e7-6a37-43ab-9fac-fe05ab53d99e}, !- Handle
  Perimeter_bot_ZN_4 WUC 0.08gpm 140F Inlet Water Node, !- Name
  {9bd84550-4e5b-42a6-a6bd-50b1726b29b1}, !- Inlet Port
  {11a86bc5-9313-4cc4-b4a3-32c7fec47224}; !- Outlet Port

OS:Connection,
  {9bd84550-4e5b-42a6-a6bd-50b1726b29b1}, !- Handle
  {2f465217-2d83-490d-8eb8-29f02388e96b}, !- Source Object
  14,                                     !- Outlet Port
  {d4d8d8e7-6a37-43ab-9fac-fe05ab53d99e}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e15031de-68c1-40c4-a800-47e5cfcf37e5}, !- Handle
  Perimeter_bot_ZN_4 WUC 0.08gpm 140F Outlet Water Node, !- Name
  {8df1b59b-2ea5-41da-841f-1b94bddb84fc}, !- Inlet Port
  {0818b115-0e5a-4834-bd2a-d398c2017742}; !- Outlet Port

OS:Connection,
  {11a86bc5-9313-4cc4-b4a3-32c7fec47224}, !- Handle
  {d4d8d8e7-6a37-43ab-9fac-fe05ab53d99e}, !- Source Object
  3,                                      !- Outlet Port
  {74a75632-4d35-4db1-8fde-569fda2f7fef}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8df1b59b-2ea5-41da-841f-1b94bddb84fc}, !- Handle
  {74a75632-4d35-4db1-8fde-569fda2f7fef}, !- Source Object
  3,                                      !- Outlet Port
  {e15031de-68c1-40c4-a800-47e5cfcf37e5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0818b115-0e5a-4834-bd2a-d398c2017742}, !- Handle
  {e15031de-68c1-40c4-a800-47e5cfcf37e5}, !- Source Object
  3,                                      !- Outlet Port
  {00092b63-67d4-4ffb-a87f-d77632993a1a}, !- Target Object
  14;                                     !- Inlet Port

OS:WaterUse:Equipment:Definition,
  {4e1314b9-3d04-49a3-83fe-26e2f3761fe2}, !- Handle
  Perimeter_mid_zn_1 0.12gpm 140F,        !- Name
  ,                                       !- End-Use Subcategory
  7.49090454065898e-06,                   !- Peak Flow Rate {m3/s}
  {368cddbb-f8ca-4f9f-ac61-079b15beea0b}, !- Target Temperature Schedule Name
  {e3023898-8744-4bca-9524-30f8f7b645c4}, !- Sensible Fraction Schedule Name
  {92250db2-a7b0-45d5-bad0-972e6fb8d072}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {2bef60e7-aab7-4d7e-bc47-d3c1e626f1e6}, !- Handle
  Perimeter_mid_ZN_1 Service Water Use 0.12gpm 140F, !- Name
  {4e1314b9-3d04-49a3-83fe-26e2f3761fe2}, !- Water Use Equipment Definition Name
  {fbcda114-4a6f-4d17-ba38-7d71c7b8bbff}, !- Space Name
  {801f5e53-3a76-45df-9e43-c8c496ede487}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {48ef1421-990f-4179-8875-93d7d8187c72}, !- Handle
  Perimeter_mid_ZN_1 WUC 0.12gpm 140F,    !- Name
  {726e40a0-e34d-491e-b123-addd10c0f32f}, !- Inlet Node Name
  {d535b00e-17a2-4100-b18e-31ba3e33b348}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {2bef60e7-aab7-4d7e-bc47-d3c1e626f1e6}; !- Water Use Equipment Name 1

OS:Node,
  {fb0478bc-1df0-49d8-84ab-bc940d7ba7fa}, !- Handle
  Perimeter_mid_ZN_1 WUC 0.12gpm 140F Inlet Water Node, !- Name
  {82f6b0f3-d941-4984-85e4-033cbcd8d3bd}, !- Inlet Port
  {726e40a0-e34d-491e-b123-addd10c0f32f}; !- Outlet Port

OS:Connection,
  {82f6b0f3-d941-4984-85e4-033cbcd8d3bd}, !- Handle
  {2f465217-2d83-490d-8eb8-29f02388e96b}, !- Source Object
  15,                                     !- Outlet Port
  {fb0478bc-1df0-49d8-84ab-bc940d7ba7fa}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {638a4d8b-1416-4eb8-a7c1-f32c487c4af3}, !- Handle
  Perimeter_mid_ZN_1 WUC 0.12gpm 140F Outlet Water Node, !- Name
  {d535b00e-17a2-4100-b18e-31ba3e33b348}, !- Inlet Port
  {2cad2d3c-bf67-4641-b725-01a67f6c1644}; !- Outlet Port

OS:Connection,
  {726e40a0-e34d-491e-b123-addd10c0f32f}, !- Handle
  {fb0478bc-1df0-49d8-84ab-bc940d7ba7fa}, !- Source Object
  3,                                      !- Outlet Port
  {48ef1421-990f-4179-8875-93d7d8187c72}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d535b00e-17a2-4100-b18e-31ba3e33b348}, !- Handle
  {48ef1421-990f-4179-8875-93d7d8187c72}, !- Source Object
  3,                                      !- Outlet Port
  {638a4d8b-1416-4eb8-a7c1-f32c487c4af3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2cad2d3c-bf67-4641-b725-01a67f6c1644}, !- Handle
  {638a4d8b-1416-4eb8-a7c1-f32c487c4af3}, !- Source Object
  3,                                      !- Outlet Port
  {00092b63-67d4-4ffb-a87f-d77632993a1a}, !- Target Object
  15;                                     !- Inlet Port

OS:WaterUse:Equipment:Definition,
  {abe69bc6-6473-44f2-bd96-7bdf63eeee39}, !- Handle
  Perimeter_mid_zn_2 0.08gpm 140F,        !- Name
  ,                                       !- End-Use Subcategory
  4.82731818503191e-06,                   !- Peak Flow Rate {m3/s}
  {368cddbb-f8ca-4f9f-ac61-079b15beea0b}, !- Target Temperature Schedule Name
  {e3023898-8744-4bca-9524-30f8f7b645c4}, !- Sensible Fraction Schedule Name
  {92250db2-a7b0-45d5-bad0-972e6fb8d072}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {f8a49c2f-599d-463c-a477-eb51952cb22a}, !- Handle
  Perimeter_mid_ZN_2 Service Water Use 0.08gpm 140F, !- Name
  {abe69bc6-6473-44f2-bd96-7bdf63eeee39}, !- Water Use Equipment Definition Name
  {7e340c82-5b29-41c5-9ccd-9a28338e4ae1}, !- Space Name
  {801f5e53-3a76-45df-9e43-c8c496ede487}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {5c652ca6-f376-4b39-99c0-6f10fbbbcff4}, !- Handle
  Perimeter_mid_ZN_2 WUC 0.08gpm 140F,    !- Name
  {c7a0b721-021d-40bf-b1d9-0c84e7e212b8}, !- Inlet Node Name
  {0b11b5f2-f744-4c63-97a2-5a7605e4addc}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {f8a49c2f-599d-463c-a477-eb51952cb22a}; !- Water Use Equipment Name 1

OS:Node,
  {01484b3e-fc1a-41de-b7e7-bfc6b7e3d3f4}, !- Handle
  Perimeter_mid_ZN_2 WUC 0.08gpm 140F Inlet Water Node, !- Name
  {f6f80687-e4dd-441d-bf53-89bc59985119}, !- Inlet Port
  {c7a0b721-021d-40bf-b1d9-0c84e7e212b8}; !- Outlet Port

OS:Connection,
  {f6f80687-e4dd-441d-bf53-89bc59985119}, !- Handle
  {2f465217-2d83-490d-8eb8-29f02388e96b}, !- Source Object
  16,                                     !- Outlet Port
  {01484b3e-fc1a-41de-b7e7-bfc6b7e3d3f4}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e421c5e4-673d-4693-ae04-a3b114590472}, !- Handle
  Perimeter_mid_ZN_2 WUC 0.08gpm 140F Outlet Water Node, !- Name
  {0b11b5f2-f744-4c63-97a2-5a7605e4addc}, !- Inlet Port
  {3b9d6c65-23ae-49e0-a292-a0fec76373db}; !- Outlet Port

OS:Connection,
  {c7a0b721-021d-40bf-b1d9-0c84e7e212b8}, !- Handle
  {01484b3e-fc1a-41de-b7e7-bfc6b7e3d3f4}, !- Source Object
  3,                                      !- Outlet Port
  {5c652ca6-f376-4b39-99c0-6f10fbbbcff4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0b11b5f2-f744-4c63-97a2-5a7605e4addc}, !- Handle
  {5c652ca6-f376-4b39-99c0-6f10fbbbcff4}, !- Source Object
  3,                                      !- Outlet Port
  {e421c5e4-673d-4693-ae04-a3b114590472}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3b9d6c65-23ae-49e0-a292-a0fec76373db}, !- Handle
  {e421c5e4-673d-4693-ae04-a3b114590472}, !- Source Object
  3,                                      !- Outlet Port
  {00092b63-67d4-4ffb-a87f-d77632993a1a}, !- Target Object
  16;                                     !- Inlet Port

OS:WaterUse:Equipment:Definition,
  {602442c6-b99c-47a2-b17c-b08b4f49f5c7}, !- Handle
  Perimeter_mid_zn_3 0.12gpm 140F,        !- Name
  ,                                       !- End-Use Subcategory
  7.49074074059468e-06,                   !- Peak Flow Rate {m3/s}
  {368cddbb-f8ca-4f9f-ac61-079b15beea0b}, !- Target Temperature Schedule Name
  {e3023898-8744-4bca-9524-30f8f7b645c4}, !- Sensible Fraction Schedule Name
  {92250db2-a7b0-45d5-bad0-972e6fb8d072}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {609f3dd5-5dff-4028-a47d-8fc15db547fb}, !- Handle
  Perimeter_mid_ZN_3 Service Water Use 0.12gpm 140F, !- Name
  {602442c6-b99c-47a2-b17c-b08b4f49f5c7}, !- Water Use Equipment Definition Name
  {acc296c2-5131-4947-b8bf-97711c02ad52}, !- Space Name
  {801f5e53-3a76-45df-9e43-c8c496ede487}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {b9bb5c4f-f450-4929-9315-565a2279bba8}, !- Handle
  Perimeter_mid_ZN_3 WUC 0.12gpm 140F,    !- Name
  {bd011a45-eea0-4316-8d58-39b2bb2cd0f7}, !- Inlet Node Name
  {dadff51d-54a2-4e29-904e-f9ca430119c2}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {609f3dd5-5dff-4028-a47d-8fc15db547fb}; !- Water Use Equipment Name 1

OS:Node,
  {5536e866-c5f7-4020-8d8e-e5fa6de3885f}, !- Handle
  Perimeter_mid_ZN_3 WUC 0.12gpm 140F Inlet Water Node, !- Name
  {00da318f-c139-41c5-ad27-216a82f7335f}, !- Inlet Port
  {bd011a45-eea0-4316-8d58-39b2bb2cd0f7}; !- Outlet Port

OS:Connection,
  {00da318f-c139-41c5-ad27-216a82f7335f}, !- Handle
  {2f465217-2d83-490d-8eb8-29f02388e96b}, !- Source Object
  17,                                     !- Outlet Port
  {5536e866-c5f7-4020-8d8e-e5fa6de3885f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e1a811a5-6932-4459-aa99-86f3115b874c}, !- Handle
  Perimeter_mid_ZN_3 WUC 0.12gpm 140F Outlet Water Node, !- Name
  {dadff51d-54a2-4e29-904e-f9ca430119c2}, !- Inlet Port
  {7b39e229-a560-4964-aa8a-c2250b3e82fb}; !- Outlet Port

OS:Connection,
  {bd011a45-eea0-4316-8d58-39b2bb2cd0f7}, !- Handle
  {5536e866-c5f7-4020-8d8e-e5fa6de3885f}, !- Source Object
  3,                                      !- Outlet Port
  {b9bb5c4f-f450-4929-9315-565a2279bba8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dadff51d-54a2-4e29-904e-f9ca430119c2}, !- Handle
  {b9bb5c4f-f450-4929-9315-565a2279bba8}, !- Source Object
  3,                                      !- Outlet Port
  {e1a811a5-6932-4459-aa99-86f3115b874c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7b39e229-a560-4964-aa8a-c2250b3e82fb}, !- Handle
  {e1a811a5-6932-4459-aa99-86f3115b874c}, !- Source Object
  3,                                      !- Outlet Port
  {00092b63-67d4-4ffb-a87f-d77632993a1a}, !- Target Object
  17;                                     !- Inlet Port

OS:WaterUse:Equipment:Definition,
  {9b81c42f-1c0b-4073-8e4f-b5a0142cf27f}, !- Handle
  Perimeter_mid_zn_4 0.08gpm 140F,        !- Name
  ,                                       !- End-Use Subcategory
  4.82731818503191e-06,                   !- Peak Flow Rate {m3/s}
  {368cddbb-f8ca-4f9f-ac61-079b15beea0b}, !- Target Temperature Schedule Name
  {e3023898-8744-4bca-9524-30f8f7b645c4}, !- Sensible Fraction Schedule Name
  {92250db2-a7b0-45d5-bad0-972e6fb8d072}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {249e1ebb-5b31-40bc-9015-20dffc17f156}, !- Handle
  Perimeter_mid_ZN_4 Service Water Use 0.08gpm 140F, !- Name
  {9b81c42f-1c0b-4073-8e4f-b5a0142cf27f}, !- Water Use Equipment Definition Name
  {fa6dd353-dcdd-40da-857d-4470740aa0d0}, !- Space Name
  {801f5e53-3a76-45df-9e43-c8c496ede487}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {6112df03-2467-4dfb-8efe-a129135510f5}, !- Handle
  Perimeter_mid_ZN_4 WUC 0.08gpm 140F,    !- Name
  {434b043f-e513-4b7c-9e4a-5131e6508fce}, !- Inlet Node Name
  {a46e54a6-c7cb-4b07-aa47-c36dffc8d8af}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {249e1ebb-5b31-40bc-9015-20dffc17f156}; !- Water Use Equipment Name 1

OS:Node,
  {c667f67a-8ba1-4e13-b68e-02bf1e49ea1b}, !- Handle
  Perimeter_mid_ZN_4 WUC 0.08gpm 140F Inlet Water Node, !- Name
  {eab6c1ae-8b34-4209-a3e6-28d944ebfc7a}, !- Inlet Port
  {434b043f-e513-4b7c-9e4a-5131e6508fce}; !- Outlet Port

OS:Connection,
  {eab6c1ae-8b34-4209-a3e6-28d944ebfc7a}, !- Handle
  {2f465217-2d83-490d-8eb8-29f02388e96b}, !- Source Object
  18,                                     !- Outlet Port
  {c667f67a-8ba1-4e13-b68e-02bf1e49ea1b}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e4767b96-5452-4800-bdfc-9205d18adf69}, !- Handle
  Perimeter_mid_ZN_4 WUC 0.08gpm 140F Outlet Water Node, !- Name
  {a46e54a6-c7cb-4b07-aa47-c36dffc8d8af}, !- Inlet Port
  {bb9efd12-d5eb-4c8e-bb37-a3540fc850ae}; !- Outlet Port

OS:Connection,
  {434b043f-e513-4b7c-9e4a-5131e6508fce}, !- Handle
  {c667f67a-8ba1-4e13-b68e-02bf1e49ea1b}, !- Source Object
  3,                                      !- Outlet Port
  {6112df03-2467-4dfb-8efe-a129135510f5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a46e54a6-c7cb-4b07-aa47-c36dffc8d8af}, !- Handle
  {6112df03-2467-4dfb-8efe-a129135510f5}, !- Source Object
  3,                                      !- Outlet Port
  {e4767b96-5452-4800-bdfc-9205d18adf69}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bb9efd12-d5eb-4c8e-bb37-a3540fc850ae}, !- Handle
  {e4767b96-5452-4800-bdfc-9205d18adf69}, !- Source Object
  3,                                      !- Outlet Port
  {00092b63-67d4-4ffb-a87f-d77632993a1a}, !- Target Object
  18;                                     !- Inlet Port

OS:WaterUse:Equipment:Definition,
  {e2f163ec-82b4-418d-85bd-6c9240d6c80b}, !- Handle
  Perimeter_top_zn_1 0.12gpm 140F,        !- Name
  ,                                       !- End-Use Subcategory
  7.49090454065898e-06,                   !- Peak Flow Rate {m3/s}
  {368cddbb-f8ca-4f9f-ac61-079b15beea0b}, !- Target Temperature Schedule Name
  {e3023898-8744-4bca-9524-30f8f7b645c4}, !- Sensible Fraction Schedule Name
  {92250db2-a7b0-45d5-bad0-972e6fb8d072}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {21c86260-29b7-4a78-9b7b-92d5727e700a}, !- Handle
  Perimeter_top_ZN_1 Service Water Use 0.12gpm 140F, !- Name
  {e2f163ec-82b4-418d-85bd-6c9240d6c80b}, !- Water Use Equipment Definition Name
  {6f883ada-330c-4aa9-aba9-5812022ed701}, !- Space Name
  {801f5e53-3a76-45df-9e43-c8c496ede487}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {e5685f81-5e66-4f91-b749-3e0bc5fa4c5e}, !- Handle
  Perimeter_top_ZN_1 WUC 0.12gpm 140F,    !- Name
  {1b14d812-77d1-472f-a201-e297aedf3443}, !- Inlet Node Name
  {2bfa507b-5fd8-47a8-b33f-9dbc41c0eff3}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {21c86260-29b7-4a78-9b7b-92d5727e700a}; !- Water Use Equipment Name 1

OS:Node,
  {add9454d-4f18-43ba-bceb-1820234189b4}, !- Handle
  Perimeter_top_ZN_1 WUC 0.12gpm 140F Inlet Water Node, !- Name
  {c57c0fa9-6a53-4141-bc38-f58d68aeda77}, !- Inlet Port
  {1b14d812-77d1-472f-a201-e297aedf3443}; !- Outlet Port

OS:Connection,
  {c57c0fa9-6a53-4141-bc38-f58d68aeda77}, !- Handle
  {2f465217-2d83-490d-8eb8-29f02388e96b}, !- Source Object
  19,                                     !- Outlet Port
  {add9454d-4f18-43ba-bceb-1820234189b4}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {1699ce8a-1865-45a0-a00f-4a0956d327b5}, !- Handle
  Perimeter_top_ZN_1 WUC 0.12gpm 140F Outlet Water Node, !- Name
  {2bfa507b-5fd8-47a8-b33f-9dbc41c0eff3}, !- Inlet Port
  {e4a1ad0c-0b03-4b0b-a6c7-7a245c65c2f3}; !- Outlet Port

OS:Connection,
  {1b14d812-77d1-472f-a201-e297aedf3443}, !- Handle
  {add9454d-4f18-43ba-bceb-1820234189b4}, !- Source Object
  3,                                      !- Outlet Port
  {e5685f81-5e66-4f91-b749-3e0bc5fa4c5e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2bfa507b-5fd8-47a8-b33f-9dbc41c0eff3}, !- Handle
  {e5685f81-5e66-4f91-b749-3e0bc5fa4c5e}, !- Source Object
  3,                                      !- Outlet Port
  {1699ce8a-1865-45a0-a00f-4a0956d327b5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e4a1ad0c-0b03-4b0b-a6c7-7a245c65c2f3}, !- Handle
  {1699ce8a-1865-45a0-a00f-4a0956d327b5}, !- Source Object
  3,                                      !- Outlet Port
  {00092b63-67d4-4ffb-a87f-d77632993a1a}, !- Target Object
  19;                                     !- Inlet Port

OS:WaterUse:Equipment:Definition,
  {9884306c-377b-465c-bda0-3c1844ebe74b}, !- Handle
  Perimeter_top_zn_2 0.08gpm 140F,        !- Name
  ,                                       !- End-Use Subcategory
  4.82731818503191e-06,                   !- Peak Flow Rate {m3/s}
  {368cddbb-f8ca-4f9f-ac61-079b15beea0b}, !- Target Temperature Schedule Name
  {e3023898-8744-4bca-9524-30f8f7b645c4}, !- Sensible Fraction Schedule Name
  {92250db2-a7b0-45d5-bad0-972e6fb8d072}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {2189067b-e7dc-41d2-8bf7-0c56507d31b1}, !- Handle
  Perimeter_top_ZN_2 Service Water Use 0.08gpm 140F, !- Name
  {9884306c-377b-465c-bda0-3c1844ebe74b}, !- Water Use Equipment Definition Name
  {fef7f608-2812-417a-a2ec-fcc3d22db84e}, !- Space Name
  {801f5e53-3a76-45df-9e43-c8c496ede487}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {b6c25c7a-ab6a-4564-973c-c670e5c29f6b}, !- Handle
  Perimeter_top_ZN_2 WUC 0.08gpm 140F,    !- Name
  {3b2eafee-0a71-4fd0-a352-8efa3b8fe7d6}, !- Inlet Node Name
  {d47bdca3-fb36-4772-98fd-e379677e6f24}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {2189067b-e7dc-41d2-8bf7-0c56507d31b1}; !- Water Use Equipment Name 1

OS:Node,
  {a45fbcbc-4b16-4237-a4e9-76d00253a9db}, !- Handle
  Perimeter_top_ZN_2 WUC 0.08gpm 140F Inlet Water Node, !- Name
  {4a1935ce-165e-4330-bda4-72c91bdd9ca0}, !- Inlet Port
  {3b2eafee-0a71-4fd0-a352-8efa3b8fe7d6}; !- Outlet Port

OS:Connection,
  {4a1935ce-165e-4330-bda4-72c91bdd9ca0}, !- Handle
  {2f465217-2d83-490d-8eb8-29f02388e96b}, !- Source Object
  20,                                     !- Outlet Port
  {a45fbcbc-4b16-4237-a4e9-76d00253a9db}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {97b190fa-48f7-47c9-9a4d-85897e3aec81}, !- Handle
  Perimeter_top_ZN_2 WUC 0.08gpm 140F Outlet Water Node, !- Name
  {d47bdca3-fb36-4772-98fd-e379677e6f24}, !- Inlet Port
  {3811b15c-2063-4786-a4dc-7aeaf9e9cc40}; !- Outlet Port

OS:Connection,
  {3b2eafee-0a71-4fd0-a352-8efa3b8fe7d6}, !- Handle
  {a45fbcbc-4b16-4237-a4e9-76d00253a9db}, !- Source Object
  3,                                      !- Outlet Port
  {b6c25c7a-ab6a-4564-973c-c670e5c29f6b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d47bdca3-fb36-4772-98fd-e379677e6f24}, !- Handle
  {b6c25c7a-ab6a-4564-973c-c670e5c29f6b}, !- Source Object
  3,                                      !- Outlet Port
  {97b190fa-48f7-47c9-9a4d-85897e3aec81}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3811b15c-2063-4786-a4dc-7aeaf9e9cc40}, !- Handle
  {97b190fa-48f7-47c9-9a4d-85897e3aec81}, !- Source Object
  3,                                      !- Outlet Port
  {00092b63-67d4-4ffb-a87f-d77632993a1a}, !- Target Object
  20;                                     !- Inlet Port

OS:WaterUse:Equipment:Definition,
  {db605c48-7bca-44fe-8fb5-25f821ba6d2b}, !- Handle
  Perimeter_top_zn_3 0.12gpm 140F,        !- Name
  ,                                       !- End-Use Subcategory
  7.49074074059468e-06,                   !- Peak Flow Rate {m3/s}
  {368cddbb-f8ca-4f9f-ac61-079b15beea0b}, !- Target Temperature Schedule Name
  {e3023898-8744-4bca-9524-30f8f7b645c4}, !- Sensible Fraction Schedule Name
  {92250db2-a7b0-45d5-bad0-972e6fb8d072}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {d4028f45-c9ca-4f65-914b-921fd22e6ed1}, !- Handle
  Perimeter_top_ZN_3 Service Water Use 0.12gpm 140F, !- Name
  {db605c48-7bca-44fe-8fb5-25f821ba6d2b}, !- Water Use Equipment Definition Name
  {bf3e28c0-5c36-4ba7-8f6b-40c5c095b5f0}, !- Space Name
  {801f5e53-3a76-45df-9e43-c8c496ede487}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {f92cd2f9-77c7-43a1-b512-db0883500a8a}, !- Handle
  Perimeter_top_ZN_3 WUC 0.12gpm 140F,    !- Name
  {6ab9e998-85cf-4ea0-9072-01632f49e900}, !- Inlet Node Name
  {91360b44-8291-4244-aaf1-3b5d192ee731}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {d4028f45-c9ca-4f65-914b-921fd22e6ed1}; !- Water Use Equipment Name 1

OS:Node,
  {05914d9d-4d20-448e-b0a7-0fdab64f6c29}, !- Handle
  Perimeter_top_ZN_3 WUC 0.12gpm 140F Inlet Water Node, !- Name
  {6ec838f1-0afe-425a-a04b-236ba7395bb1}, !- Inlet Port
  {6ab9e998-85cf-4ea0-9072-01632f49e900}; !- Outlet Port

OS:Connection,
  {6ec838f1-0afe-425a-a04b-236ba7395bb1}, !- Handle
  {2f465217-2d83-490d-8eb8-29f02388e96b}, !- Source Object
  21,                                     !- Outlet Port
  {05914d9d-4d20-448e-b0a7-0fdab64f6c29}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b7c5da01-96fa-4df8-8b9c-34b68920bfa1}, !- Handle
  Perimeter_top_ZN_3 WUC 0.12gpm 140F Outlet Water Node, !- Name
  {91360b44-8291-4244-aaf1-3b5d192ee731}, !- Inlet Port
  {42db7e8a-0604-4c54-ac73-8035616b8548}; !- Outlet Port

OS:Connection,
  {6ab9e998-85cf-4ea0-9072-01632f49e900}, !- Handle
  {05914d9d-4d20-448e-b0a7-0fdab64f6c29}, !- Source Object
  3,                                      !- Outlet Port
  {f92cd2f9-77c7-43a1-b512-db0883500a8a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {91360b44-8291-4244-aaf1-3b5d192ee731}, !- Handle
  {f92cd2f9-77c7-43a1-b512-db0883500a8a}, !- Source Object
  3,                                      !- Outlet Port
  {b7c5da01-96fa-4df8-8b9c-34b68920bfa1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {42db7e8a-0604-4c54-ac73-8035616b8548}, !- Handle
  {b7c5da01-96fa-4df8-8b9c-34b68920bfa1}, !- Source Object
  3,                                      !- Outlet Port
  {00092b63-67d4-4ffb-a87f-d77632993a1a}, !- Target Object
  21;                                     !- Inlet Port

OS:WaterUse:Equipment:Definition,
  {282d0701-7660-457e-9b24-65f74163a6d8}, !- Handle
  Perimeter_top_zn_4 0.08gpm 140F,        !- Name
  ,                                       !- End-Use Subcategory
  4.82731818503191e-06,                   !- Peak Flow Rate {m3/s}
  {368cddbb-f8ca-4f9f-ac61-079b15beea0b}, !- Target Temperature Schedule Name
  {e3023898-8744-4bca-9524-30f8f7b645c4}, !- Sensible Fraction Schedule Name
  {92250db2-a7b0-45d5-bad0-972e6fb8d072}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {e9655a4e-89c5-430e-94df-266f693cc04e}, !- Handle
  Perimeter_top_ZN_4 Service Water Use 0.08gpm 140F, !- Name
  {282d0701-7660-457e-9b24-65f74163a6d8}, !- Water Use Equipment Definition Name
  {6cd1cb1e-ec74-478a-b671-0892d887d9ed}, !- Space Name
  {801f5e53-3a76-45df-9e43-c8c496ede487}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {7a0df0bb-0b71-40b5-8163-1bab79bef74f}, !- Handle
  Perimeter_top_ZN_4 WUC 0.08gpm 140F,    !- Name
  {b1483feb-00e4-469b-a31c-49d307e2445f}, !- Inlet Node Name
  {a07523d6-f6ef-4736-9e84-472d71e2c140}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {e9655a4e-89c5-430e-94df-266f693cc04e}; !- Water Use Equipment Name 1

OS:Node,
  {c371b5e2-2665-4edd-a3c0-3028a11bbfad}, !- Handle
  Perimeter_top_ZN_4 WUC 0.08gpm 140F Inlet Water Node, !- Name
  {e1db323b-3afb-4fbc-ab02-20c0ef6b5378}, !- Inlet Port
  {b1483feb-00e4-469b-a31c-49d307e2445f}; !- Outlet Port

OS:Connection,
  {e1db323b-3afb-4fbc-ab02-20c0ef6b5378}, !- Handle
  {2f465217-2d83-490d-8eb8-29f02388e96b}, !- Source Object
  22,                                     !- Outlet Port
  {c371b5e2-2665-4edd-a3c0-3028a11bbfad}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {faa99b0d-4b0f-4fb1-98a7-b2a3e7a44f90}, !- Handle
  Perimeter_top_ZN_4 WUC 0.08gpm 140F Outlet Water Node, !- Name
  {a07523d6-f6ef-4736-9e84-472d71e2c140}, !- Inlet Port
  {d913c5de-e442-476c-825a-4a46fb9949a3}; !- Outlet Port

OS:Connection,
  {b1483feb-00e4-469b-a31c-49d307e2445f}, !- Handle
  {c371b5e2-2665-4edd-a3c0-3028a11bbfad}, !- Source Object
  3,                                      !- Outlet Port
  {7a0df0bb-0b71-40b5-8163-1bab79bef74f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a07523d6-f6ef-4736-9e84-472d71e2c140}, !- Handle
  {7a0df0bb-0b71-40b5-8163-1bab79bef74f}, !- Source Object
  3,                                      !- Outlet Port
  {faa99b0d-4b0f-4fb1-98a7-b2a3e7a44f90}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d913c5de-e442-476c-825a-4a46fb9949a3}, !- Handle
  {faa99b0d-4b0f-4fb1-98a7-b2a3e7a44f90}, !- Source Object
  3,                                      !- Outlet Port
  {00092b63-67d4-4ffb-a87f-d77632993a1a}, !- Target Object
  22;                                     !- Inlet Port

OS:Sizing:Parameters,
  {8d071932-de47-4d15-afdc-3a91928da8ed}, !- Handle
  1.3,                                    !- Heating Sizing Factor
  1.1;                                    !- Cooling Sizing Factor

OS:OutputControl:ReportingTolerances,
  {00a4e3da-d3b5-468e-99d1-1ea3f66e1b47}, !- Handle
  1,                                      !- Tolerance for Time Heating Setpoint Not Met {deltaC}
  1;                                      !- Tolerance for Time Cooling Setpoint Not Met {deltaC}

OS:Curve:Cubic,
  {2269b7b3-45e5-4235-8ced-6436c22c6afc}, !- Handle
  VarVolFan-AFBIFanCurve-NECB2011-FPLR,   !- Name
  -2.4176,                                !- Coefficient1 Constant
  9.5874,                                 !- Coefficient2 x
  -11.559,                                !- Coefficient3 x**2
  5.4009,                                 !- Coefficient4 x**3
  0.68,                                   !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {ce8193c5-64d7-4b8a-9e5a-83e03f576a7d}, !- Handle
  VarVolFan-FCInletVanes-NECB2011-FPLR,   !- Name
  -0.3477,                                !- Coefficient1 Constant
  4.0976,                                 !- Coefficient2 x
  -5.0024,                                !- Coefficient3 x**2
  2.268,                                  !- Coefficient4 x**3
  0.22,                                   !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {1827e015-ea6b-4013-b948-03ef8782e26d}, !- Handle
  VarVolFan-AFBIInletVanes-NECB2011-FPLR, !- Name
  -4.1457,                                !- Coefficient1 Constant
  16.803,                                 !- Coefficient2 x
  -19.471,                                !- Coefficient3 x**2
  7.8488,                                 !- Coefficient4 x**3
  0.5,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Schedule:Ruleset,
  {9544d86e-197f-4b3a-99d0-44c31f9be5dc}, !- Handle
  Economizer Max OA Fraction 100 pct,     !- Name
  ,                                       !- Schedule Type Limits Name
  {4f6629ef-b90c-4a69-9b6c-6103a9741963}; !- Default Day Schedule Name

OS:Schedule:Day,
  {4f6629ef-b90c-4a69-9b6c-6103a9741963}, !- Handle
  Economizer Max OA Fraction 100 pct Default, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AvailabilityManager:NightCycle,
  {35039704-1cc6-4df3-95f1-02b3506d256c}, !- Handle
  Availability Manager Night Cycle 1,     !- Name
  {aeb6d9a4-8f15-48e5-8693-c43d1b46ff72}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {569f1a05-78ee-470f-9952-9264b302b102}, !- Control Zone or Zone List Name
  {6bd1a91a-9161-414f-babb-394c672c7c54}, !- Cooling Control Zone or Zone List Name
  {41dc136b-cd8c-418b-984f-6a5b4bb2110a}, !- Heating Control Zone or Zone List Name
  {2798bfb8-fc91-4cf8-a922-2a426a1a1086}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {569f1a05-78ee-470f-9952-9264b302b102}, !- Handle
  Availability Manager Night Cycle 1 Control Zone List; !- Name

OS:ModelObjectList,
  {6bd1a91a-9161-414f-babb-394c672c7c54}, !- Handle
  Availability Manager Night Cycle 1 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {41dc136b-cd8c-418b-984f-6a5b4bb2110a}, !- Handle
  Availability Manager Night Cycle 1 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {2798bfb8-fc91-4cf8-a922-2a426a1a1086}, !- Handle
  Availability Manager Night Cycle 1 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {e9129758-5e08-404c-bf9c-ecbb80b8428b}, !- Handle
  sys_4|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| Occ Sch, !- Name
  {3c5e00d5-b3f8-46c4-a2b5-27b12d268f50}, !- Schedule Type Limits Name
  {f440c346-408c-4dcc-8d8e-dbbd0b07d206}, !- Default Day Schedule Name
  {c6cedea3-9107-44cd-87f3-4f380817fb75}, !- Summer Design Day Schedule Name
  {0e96bd15-555a-478d-b43b-bc71e8c80225}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {f440c346-408c-4dcc-8d8e-dbbd0b07d206}, !- Handle
  sys_4|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| Occ Sch Default, !- Name
  {3c5e00d5-b3f8-46c4-a2b5-27b12d268f50}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {33ef3107-a8c2-4bf3-90d0-dcd1b5671159}, !- Handle
  {e9129758-5e08-404c-bf9c-ecbb80b8428b}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  13.902183614624489,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2025-01-16 04:29:48 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2025-01-16 04:29:48 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {0e96bd15-555a-478d-b43b-bc71e8c80225}, !- Handle
  sys_4|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| Occ Sch Winter Design Day, !- Name
  {3c5e00d5-b3f8-46c4-a2b5-27b12d268f50}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {c6cedea3-9107-44cd-87f3-4f380817fb75}, !- Handle
  sys_4|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| Occ Sch Summer Design Day, !- Name
  {3c5e00d5-b3f8-46c4-a2b5-27b12d268f50}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {810d5b41-6376-43cd-9f72-0e1b3a277c0e}, !- Handle
  Schedule Rule 23,                       !- Name
  {e9129758-5e08-404c-bf9c-ecbb80b8428b}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {195e7b3d-e12b-472c-ad86-01469b462727}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {195e7b3d-e12b-472c-ad86-01469b462727}, !- Handle
  Schedule Day 7,                         !- Name
  {3c5e00d5-b3f8-46c4-a2b5-27b12d268f50}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {6bcb8a51-c423-4dc1-aff7-3ff55e5bacc4}, !- Handle
  Schedule Rule 24,                       !- Name
  {e9129758-5e08-404c-bf9c-ecbb80b8428b}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {d444fe20-73ed-4223-acc7-6d45793075d0}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {d444fe20-73ed-4223-acc7-6d45793075d0}, !- Handle
  Schedule Day 8,                         !- Name
  {3c5e00d5-b3f8-46c4-a2b5-27b12d268f50}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:AvailabilityManager:NightCycle,
  {8d03a612-98ca-4612-8013-c115a2906825}, !- Handle
  Availability Manager Night Cycle 2,     !- Name
  {aeb6d9a4-8f15-48e5-8693-c43d1b46ff72}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {b26ba63d-7b4b-4317-912a-3af17b40f744}, !- Control Zone or Zone List Name
  {ec642363-15e7-4c1d-a861-546834155ed5}, !- Cooling Control Zone or Zone List Name
  {0dcd27ad-ca7c-457b-a2bb-5ed4abe01a8d}, !- Heating Control Zone or Zone List Name
  {d6a63d78-3969-484e-9bec-2a6edc94c599}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {b26ba63d-7b4b-4317-912a-3af17b40f744}, !- Handle
  Availability Manager Night Cycle 2 Control Zone List; !- Name

OS:ModelObjectList,
  {ec642363-15e7-4c1d-a861-546834155ed5}, !- Handle
  Availability Manager Night Cycle 2 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {0dcd27ad-ca7c-457b-a2bb-5ed4abe01a8d}, !- Handle
  Availability Manager Night Cycle 2 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {d6a63d78-3969-484e-9bec-2a6edc94c599}, !- Handle
  Availability Manager Night Cycle 2 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {ba6d63e0-79e1-4c5b-b331-8fe2518126c6}, !- Handle
  sys_6|mixed|shr>none|sh>c-e|sc>c-chw|ssf>vv|zh>b-e|zc>none|srf>vv| Occ Sch, !- Name
  {3c5e00d5-b3f8-46c4-a2b5-27b12d268f50}, !- Schedule Type Limits Name
  {27d35c62-7695-4140-b5fc-596a1af318bd}, !- Default Day Schedule Name
  {f1087493-dcf1-4562-8128-b2215493bf09}, !- Summer Design Day Schedule Name
  {f523bf1d-992c-4088-8161-01b2ad26a1bf}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {27d35c62-7695-4140-b5fc-596a1af318bd}, !- Handle
  sys_6|mixed|shr>none|sh>c-e|sc>c-chw|ssf>vv|zh>b-e|zc>none|srf>vv| Occ Sch Default, !- Name
  {3c5e00d5-b3f8-46c4-a2b5-27b12d268f50}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {647bbdfa-6b95-45bb-bb3b-1fdf15d58463}, !- Handle
  {ba6d63e0-79e1-4c5b-b331-8fe2518126c6}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  39.198210559234802,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2025-01-16 04:29:48 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2025-01-16 04:29:48 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {f523bf1d-992c-4088-8161-01b2ad26a1bf}, !- Handle
  sys_6|mixed|shr>none|sh>c-e|sc>c-chw|ssf>vv|zh>b-e|zc>none|srf>vv| Occ Sch Winter Design Day, !- Name
  {3c5e00d5-b3f8-46c4-a2b5-27b12d268f50}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {f1087493-dcf1-4562-8128-b2215493bf09}, !- Handle
  sys_6|mixed|shr>none|sh>c-e|sc>c-chw|ssf>vv|zh>b-e|zc>none|srf>vv| Occ Sch Summer Design Day, !- Name
  {3c5e00d5-b3f8-46c4-a2b5-27b12d268f50}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {242056f2-20d0-40e5-8e24-3a62182ebe19}, !- Handle
  Schedule Rule 25,                       !- Name
  {ba6d63e0-79e1-4c5b-b331-8fe2518126c6}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {e73a4342-fa35-410b-af0b-ecfa4cc52afd}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {e73a4342-fa35-410b-af0b-ecfa4cc52afd}, !- Handle
  Schedule Day 9,                         !- Name
  {3c5e00d5-b3f8-46c4-a2b5-27b12d268f50}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {b509afd1-b11b-4a42-b2fe-f75756f89b62}, !- Handle
  Schedule Rule 26,                       !- Name
  {ba6d63e0-79e1-4c5b-b331-8fe2518126c6}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {68576924-d4c4-495b-8abb-c1f8195fc4c6}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {68576924-d4c4-495b-8abb-c1f8195fc4c6}, !- Handle
  Schedule Day 10,                        !- Name
  {3c5e00d5-b3f8-46c4-a2b5-27b12d268f50}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:AvailabilityManager:NightCycle,
  {7b30f803-4d83-4be2-a92e-c6a25ffc2fdd}, !- Handle
  Availability Manager Night Cycle 3,     !- Name
  {aeb6d9a4-8f15-48e5-8693-c43d1b46ff72}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {90e9e6a3-50d5-4225-96b1-7b9b4ad56b2a}, !- Control Zone or Zone List Name
  {1da0c3d7-672d-42ae-ba64-c6b395f9df94}, !- Cooling Control Zone or Zone List Name
  {56234658-96bc-4cdc-b337-d931fb505451}, !- Heating Control Zone or Zone List Name
  {e67c4ba8-4da8-45d6-9a73-dacff713fdbe}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {90e9e6a3-50d5-4225-96b1-7b9b4ad56b2a}, !- Handle
  Availability Manager Night Cycle 3 Control Zone List; !- Name

OS:ModelObjectList,
  {1da0c3d7-672d-42ae-ba64-c6b395f9df94}, !- Handle
  Availability Manager Night Cycle 3 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {56234658-96bc-4cdc-b337-d931fb505451}, !- Handle
  Availability Manager Night Cycle 3 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {e67c4ba8-4da8-45d6-9a73-dacff713fdbe}, !- Handle
  Availability Manager Night Cycle 3 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {a2213fb2-aa9c-440a-b702-02695168786f}, !- Handle
  sys_6|mixed|shr>none|sh>c-e|sc>c-chw|ssf>vv|zh>b-e|zc>none|srf>vv| 1 Occ Sch, !- Name
  {3c5e00d5-b3f8-46c4-a2b5-27b12d268f50}, !- Schedule Type Limits Name
  {1f0d7c90-df8e-4a4a-9150-795b6422de90}, !- Default Day Schedule Name
  {e7086584-4e94-4b21-8cc0-1941f378cd0c}, !- Summer Design Day Schedule Name
  {cf4b3ba7-7606-4624-a075-881f04202de1}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {1f0d7c90-df8e-4a4a-9150-795b6422de90}, !- Handle
  sys_6|mixed|shr>none|sh>c-e|sc>c-chw|ssf>vv|zh>b-e|zc>none|srf>vv| 1 Occ Sch Default, !- Name
  {3c5e00d5-b3f8-46c4-a2b5-27b12d268f50}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {f358b1f8-293f-4e2c-b11b-33918afbd3db}, !- Handle
  {a2213fb2-aa9c-440a-b702-02695168786f}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  178.22004670547969,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  6,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2025-01-16 04:29:48 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2025-01-16 04:29:48 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {cf4b3ba7-7606-4624-a075-881f04202de1}, !- Handle
  sys_6|mixed|shr>none|sh>c-e|sc>c-chw|ssf>vv|zh>b-e|zc>none|srf>vv| 1 Occ Sch Winter Design Day, !- Name
  {3c5e00d5-b3f8-46c4-a2b5-27b12d268f50}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {e7086584-4e94-4b21-8cc0-1941f378cd0c}, !- Handle
  sys_6|mixed|shr>none|sh>c-e|sc>c-chw|ssf>vv|zh>b-e|zc>none|srf>vv| 1 Occ Sch Summer Design Day, !- Name
  {3c5e00d5-b3f8-46c4-a2b5-27b12d268f50}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {fd42642a-b7ef-4c4c-bd43-9072587a3668}, !- Handle
  Schedule Rule 27,                       !- Name
  {a2213fb2-aa9c-440a-b702-02695168786f}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {83f36c9b-8cd0-4551-bbd0-0125e12d81fa}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {83f36c9b-8cd0-4551-bbd0-0125e12d81fa}, !- Handle
  Schedule Day 11,                        !- Name
  {3c5e00d5-b3f8-46c4-a2b5-27b12d268f50}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {3fc51c3a-2b90-46bd-9df2-a5f729028e91}, !- Handle
  Schedule Rule 28,                       !- Name
  {a2213fb2-aa9c-440a-b702-02695168786f}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {a0cc49cd-acac-4b9d-b97c-30d9ef2281bb}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {a0cc49cd-acac-4b9d-b97c-30d9ef2281bb}, !- Handle
  Schedule Day 12,                        !- Name
  {3c5e00d5-b3f8-46c4-a2b5-27b12d268f50}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:EnergyManagementSystem:Sensor,
  {c2b6c714-5e60-4776-856f-579a6c08ec12}, !- Handle
  OAT,                                    !- Name
  Environment,                            !- Output Variable or Output Meter Index Key Name
  Site Outdoor Air Drybulb Temperature;   !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Actuator,
  {d77d6573-a5b3-4f80-a981-1cf0c9112d9e}, !- Handle
  ems_sys_6_mixed_shr_none_sh_c_e_sc_c_chw_ssf_vv_zh_b_e_zc_none_srf_vv__1_HtgSch0, !- Name
  {21dc8b17-cee7-4061-9ae4-676772b7f39b}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value,                         !- Actuated Component Control Type
  ;                                       !- Zone or Space Name

OS:EnergyManagementSystem:Actuator,
  {34788590-9661-464d-9d18-b4a54c31a27d}, !- Handle
  ems_sys_6_mixed_shr_none_sh_c_e_sc_c_chw_ssf_vv_zh_b_e_zc_none_srf_vv__1_ClgSch0, !- Name
  {6038eac3-7835-403b-a982-6c535309da44}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value,                         !- Actuated Component Control Type
  ;                                       !- Zone or Space Name

OS:EnergyManagementSystem:Program,
  {35cae231-c75e-4422-abbb-6fe50258dd6e}, !- Handle
  ems_sys_6_mixed_shr_none_sh_c_e_sc_c_chw_ssf_vv_zh_b_e_zc_none_srf_vv__1_OptimumStartProg0, !- Name
  IF DaylightSavings==0 && DayOfWeek>1 && Hour==5 && {c2b6c714-5e60-4776-856f-579a6c08ec12}<23.9 && {c2b6c714-5e60-4776-856f-579a6c08ec12}>1.7, !- Program Line 1
  SET {34788590-9661-464d-9d18-b4a54c31a27d} = 29.4, !- Program Line 2
  SET {d77d6573-a5b3-4f80-a981-1cf0c9112d9e} = 15.6, !- Program Line 3
  ELSEIF DaylightSavings==0 && DayOfWeek==1 && Hour==7 && {c2b6c714-5e60-4776-856f-579a6c08ec12}<23.9 && {c2b6c714-5e60-4776-856f-579a6c08ec12}>1.7, !- Program Line 4
  SET {34788590-9661-464d-9d18-b4a54c31a27d} = 29.4, !- Program Line 5
  SET {d77d6573-a5b3-4f80-a981-1cf0c9112d9e} = 15.6, !- Program Line 6
  ELSEIF DaylightSavings==1 && DayOfWeek>1 && Hour==4 && {c2b6c714-5e60-4776-856f-579a6c08ec12}<23.9 && {c2b6c714-5e60-4776-856f-579a6c08ec12}>1.7, !- Program Line 7
  SET {34788590-9661-464d-9d18-b4a54c31a27d} = 29.4, !- Program Line 8
  SET {d77d6573-a5b3-4f80-a981-1cf0c9112d9e} = 15.6, !- Program Line 9
  ELSEIF DaylightSavings==1 && DayOfWeek==1 && Hour==6 && {c2b6c714-5e60-4776-856f-579a6c08ec12}<23.9 && {c2b6c714-5e60-4776-856f-579a6c08ec12}>1.7, !- Program Line 10
  SET {34788590-9661-464d-9d18-b4a54c31a27d} = 29.4, !- Program Line 11
  SET {d77d6573-a5b3-4f80-a981-1cf0c9112d9e} = 15.6, !- Program Line 12
  ELSE,                                   !- Program Line 13
  SET {34788590-9661-464d-9d18-b4a54c31a27d} = NULL, !- Program Line 14
  SET {d77d6573-a5b3-4f80-a981-1cf0c9112d9e} = NULL, !- Program Line 15
  ENDIF;                                  !- Program Line 16

OS:EnergyManagementSystem:ProgramCallingManager,
  {0f566dd5-b5d6-4af3-ae1e-77ea74d48cab}, !- Handle
  ems_sys_6_mixed_shr_none_sh_c_e_sc_c_chw_ssf_vv_zh_b_e_zc_none_srf_vv__1_OptimumStartCallingManager0, !- Name
  BeginTimestepBeforePredictor,           !- EnergyPlus Model Calling Point
  {35cae231-c75e-4422-abbb-6fe50258dd6e}; !- Program Name 1

OS:AvailabilityManager:NightCycle,
  {80a62dfc-7c57-4a3c-b508-4169ced0603f}, !- Handle
  Availability Manager Night Cycle 4,     !- Name
  {aeb6d9a4-8f15-48e5-8693-c43d1b46ff72}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {dbe818c1-1f78-4376-a82f-81171b0a318f}, !- Control Zone or Zone List Name
  {7af268fb-18d2-462a-b9f1-caaa3f8971b8}, !- Cooling Control Zone or Zone List Name
  {1859b144-1377-4517-ab3b-3c59385a2ad0}, !- Heating Control Zone or Zone List Name
  {eb4ba030-8b2e-4e57-92dd-33f38812efdf}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {dbe818c1-1f78-4376-a82f-81171b0a318f}, !- Handle
  Availability Manager Night Cycle 4 Control Zone List; !- Name

OS:ModelObjectList,
  {7af268fb-18d2-462a-b9f1-caaa3f8971b8}, !- Handle
  Availability Manager Night Cycle 4 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {1859b144-1377-4517-ab3b-3c59385a2ad0}, !- Handle
  Availability Manager Night Cycle 4 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {eb4ba030-8b2e-4e57-92dd-33f38812efdf}, !- Handle
  Availability Manager Night Cycle 4 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {7f5cd0d0-a669-442b-82cf-1900aca35068}, !- Handle
  sys_6|mixed|shr>none|sh>c-e|sc>c-chw|ssf>vv|zh>b-e|zc>none|srf>vv| 2 Occ Sch, !- Name
  {3c5e00d5-b3f8-46c4-a2b5-27b12d268f50}, !- Schedule Type Limits Name
  {34954dad-9a38-4f30-af40-6d2b3e665f71}, !- Default Day Schedule Name
  {a7b3d2ae-0384-42b0-b4dc-fd53991eb7c2}, !- Summer Design Day Schedule Name
  {97b96411-1fe7-47e8-9f87-780e0a8829cf}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {34954dad-9a38-4f30-af40-6d2b3e665f71}, !- Handle
  sys_6|mixed|shr>none|sh>c-e|sc>c-chw|ssf>vv|zh>b-e|zc>none|srf>vv| 2 Occ Sch Default, !- Name
  {3c5e00d5-b3f8-46c4-a2b5-27b12d268f50}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {58310c43-74c8-40ce-8c31-89516144112c}, !- Handle
  {7f5cd0d0-a669-442b-82cf-1900aca35068}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  178.22004670547969,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  6,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2025-01-16 04:29:48 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2025-01-16 04:29:48 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {97b96411-1fe7-47e8-9f87-780e0a8829cf}, !- Handle
  sys_6|mixed|shr>none|sh>c-e|sc>c-chw|ssf>vv|zh>b-e|zc>none|srf>vv| 2 Occ Sch Winter Design Day, !- Name
  {3c5e00d5-b3f8-46c4-a2b5-27b12d268f50}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {a7b3d2ae-0384-42b0-b4dc-fd53991eb7c2}, !- Handle
  sys_6|mixed|shr>none|sh>c-e|sc>c-chw|ssf>vv|zh>b-e|zc>none|srf>vv| 2 Occ Sch Summer Design Day, !- Name
  {3c5e00d5-b3f8-46c4-a2b5-27b12d268f50}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {b9586674-d3a7-4dd2-aea5-545497eedd3d}, !- Handle
  Schedule Rule 29,                       !- Name
  {7f5cd0d0-a669-442b-82cf-1900aca35068}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {ee189b42-a4f4-472d-ad44-b5015f6e1dd6}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {ee189b42-a4f4-472d-ad44-b5015f6e1dd6}, !- Handle
  Schedule Day 13,                        !- Name
  {3c5e00d5-b3f8-46c4-a2b5-27b12d268f50}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {efb26a40-bb43-44fe-8122-1c0d4b1cf998}, !- Handle
  Schedule Rule 30,                       !- Name
  {7f5cd0d0-a669-442b-82cf-1900aca35068}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {537d6a56-787a-49ad-8100-e0276c9fc686}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {537d6a56-787a-49ad-8100-e0276c9fc686}, !- Handle
  Schedule Day 14,                        !- Name
  {3c5e00d5-b3f8-46c4-a2b5-27b12d268f50}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:EnergyManagementSystem:Sensor,
  {b7b95140-1860-4749-a5b5-090922b0fda5}, !- Handle
  OAT_1,                                  !- Name
  Environment,                            !- Output Variable or Output Meter Index Key Name
  Site Outdoor Air Drybulb Temperature;   !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Actuator,
  {ccd8c77c-20de-4ec4-8537-79eedfd677a3}, !- Handle
  ems_sys_6_mixed_shr_none_sh_c_e_sc_c_chw_ssf_vv_zh_b_e_zc_none_srf_vv__2_HtgSch0, !- Name
  {21dc8b17-cee7-4061-9ae4-676772b7f39b}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value,                         !- Actuated Component Control Type
  ;                                       !- Zone or Space Name

OS:EnergyManagementSystem:Actuator,
  {ddd27b1e-4498-4b92-af81-52c2121ba25b}, !- Handle
  ems_sys_6_mixed_shr_none_sh_c_e_sc_c_chw_ssf_vv_zh_b_e_zc_none_srf_vv__2_ClgSch0, !- Name
  {6038eac3-7835-403b-a982-6c535309da44}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value,                         !- Actuated Component Control Type
  ;                                       !- Zone or Space Name

OS:EnergyManagementSystem:Program,
  {9d9197f9-1a7d-4009-ad45-35ed30188e5a}, !- Handle
  ems_sys_6_mixed_shr_none_sh_c_e_sc_c_chw_ssf_vv_zh_b_e_zc_none_srf_vv__2_OptimumStartProg0, !- Name
  IF DaylightSavings==0 && DayOfWeek>1 && Hour==5 && {b7b95140-1860-4749-a5b5-090922b0fda5}<23.9 && {b7b95140-1860-4749-a5b5-090922b0fda5}>1.7, !- Program Line 1
  SET {ddd27b1e-4498-4b92-af81-52c2121ba25b} = 29.4, !- Program Line 2
  SET {ccd8c77c-20de-4ec4-8537-79eedfd677a3} = 15.6, !- Program Line 3
  ELSEIF DaylightSavings==0 && DayOfWeek==1 && Hour==7 && {b7b95140-1860-4749-a5b5-090922b0fda5}<23.9 && {b7b95140-1860-4749-a5b5-090922b0fda5}>1.7, !- Program Line 4
  SET {ddd27b1e-4498-4b92-af81-52c2121ba25b} = 29.4, !- Program Line 5
  SET {ccd8c77c-20de-4ec4-8537-79eedfd677a3} = 15.6, !- Program Line 6
  ELSEIF DaylightSavings==1 && DayOfWeek>1 && Hour==4 && {b7b95140-1860-4749-a5b5-090922b0fda5}<23.9 && {b7b95140-1860-4749-a5b5-090922b0fda5}>1.7, !- Program Line 7
  SET {ddd27b1e-4498-4b92-af81-52c2121ba25b} = 29.4, !- Program Line 8
  SET {ccd8c77c-20de-4ec4-8537-79eedfd677a3} = 15.6, !- Program Line 9
  ELSEIF DaylightSavings==1 && DayOfWeek==1 && Hour==6 && {b7b95140-1860-4749-a5b5-090922b0fda5}<23.9 && {b7b95140-1860-4749-a5b5-090922b0fda5}>1.7, !- Program Line 10
  SET {ddd27b1e-4498-4b92-af81-52c2121ba25b} = 29.4, !- Program Line 11
  SET {ccd8c77c-20de-4ec4-8537-79eedfd677a3} = 15.6, !- Program Line 12
  ELSE,                                   !- Program Line 13
  SET {ddd27b1e-4498-4b92-af81-52c2121ba25b} = NULL, !- Program Line 14
  SET {ccd8c77c-20de-4ec4-8537-79eedfd677a3} = NULL, !- Program Line 15
  ENDIF;                                  !- Program Line 16

OS:EnergyManagementSystem:ProgramCallingManager,
  {8b3f7dc8-42c7-41e5-a0cb-af6fd20b495c}, !- Handle
  ems_sys_6_mixed_shr_none_sh_c_e_sc_c_chw_ssf_vv_zh_b_e_zc_none_srf_vv__2_OptimumStartCallingManager0, !- Name
  BeginTimestepBeforePredictor,           !- EnergyPlus Model Calling Point
  {9d9197f9-1a7d-4009-ad45-35ed30188e5a}; !- Program Name 1

OS:AvailabilityManager:NightCycle,
  {1e678ce0-7b20-44ef-a2c0-93981d30621c}, !- Handle
  Availability Manager Night Cycle 5,     !- Name
  {aeb6d9a4-8f15-48e5-8693-c43d1b46ff72}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {e68cc6f4-6499-4f8c-a574-e9a5334eed19}, !- Control Zone or Zone List Name
  {7a06507c-1412-48de-97c1-14e576c87533}, !- Cooling Control Zone or Zone List Name
  {c1dc1c9f-0743-4e12-8fe2-9c12e4d44b06}, !- Heating Control Zone or Zone List Name
  {8139884f-7da0-4236-85b6-4e847a79a82b}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {e68cc6f4-6499-4f8c-a574-e9a5334eed19}, !- Handle
  Availability Manager Night Cycle 5 Control Zone List; !- Name

OS:ModelObjectList,
  {7a06507c-1412-48de-97c1-14e576c87533}, !- Handle
  Availability Manager Night Cycle 5 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {c1dc1c9f-0743-4e12-8fe2-9c12e4d44b06}, !- Handle
  Availability Manager Night Cycle 5 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {8139884f-7da0-4236-85b6-4e847a79a82b}, !- Handle
  Availability Manager Night Cycle 5 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {e5cd9b47-91b8-4930-8c47-fd6cfacd9e29}, !- Handle
  sys_6|mixed|shr>none|sh>c-e|sc>c-chw|ssf>vv|zh>b-e|zc>none|srf>vv| 3 Occ Sch, !- Name
  {3c5e00d5-b3f8-46c4-a2b5-27b12d268f50}, !- Schedule Type Limits Name
  {c28f750e-0565-4e79-852b-cdcece1a713a}, !- Default Day Schedule Name
  {4cba740a-213a-4d84-9859-11fc33ec565e}, !- Summer Design Day Schedule Name
  {73b5e967-c85c-4dca-87b5-4ae0137a67b7}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {c28f750e-0565-4e79-852b-cdcece1a713a}, !- Handle
  sys_6|mixed|shr>none|sh>c-e|sc>c-chw|ssf>vv|zh>b-e|zc>none|srf>vv| 3 Occ Sch Default, !- Name
  {3c5e00d5-b3f8-46c4-a2b5-27b12d268f50}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {bf2fb86c-781f-4b0e-845b-d6258f321a08}, !- Handle
  {e5cd9b47-91b8-4930-8c47-fd6cfacd9e29}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  178.22004670547969,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  6,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2025-01-16 04:29:48 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2025-01-16 04:29:48 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {73b5e967-c85c-4dca-87b5-4ae0137a67b7}, !- Handle
  sys_6|mixed|shr>none|sh>c-e|sc>c-chw|ssf>vv|zh>b-e|zc>none|srf>vv| 3 Occ Sch Winter Design Day, !- Name
  {3c5e00d5-b3f8-46c4-a2b5-27b12d268f50}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {4cba740a-213a-4d84-9859-11fc33ec565e}, !- Handle
  sys_6|mixed|shr>none|sh>c-e|sc>c-chw|ssf>vv|zh>b-e|zc>none|srf>vv| 3 Occ Sch Summer Design Day, !- Name
  {3c5e00d5-b3f8-46c4-a2b5-27b12d268f50}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {9ac92c64-bd37-46fe-8288-7013144c5914}, !- Handle
  Schedule Rule 31,                       !- Name
  {e5cd9b47-91b8-4930-8c47-fd6cfacd9e29}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {446dee29-c37d-454f-a9c3-393e1591882b}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {446dee29-c37d-454f-a9c3-393e1591882b}, !- Handle
  Schedule Day 15,                        !- Name
  {3c5e00d5-b3f8-46c4-a2b5-27b12d268f50}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {7affb6f8-413c-4335-9da0-a8b5c5e577d2}, !- Handle
  Schedule Rule 32,                       !- Name
  {e5cd9b47-91b8-4930-8c47-fd6cfacd9e29}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {1928f214-9bfc-4c22-bdff-d3fac84c93af}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {1928f214-9bfc-4c22-bdff-d3fac84c93af}, !- Handle
  Schedule Day 16,                        !- Name
  {3c5e00d5-b3f8-46c4-a2b5-27b12d268f50}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:EnergyManagementSystem:Sensor,
  {0e151d42-580b-4191-b255-f55b9602ca78}, !- Handle
  OAT_2,                                  !- Name
  Environment,                            !- Output Variable or Output Meter Index Key Name
  Site Outdoor Air Drybulb Temperature;   !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Actuator,
  {321fea45-f23f-40b0-9ebc-5422e7aa7bb4}, !- Handle
  ems_sys_6_mixed_shr_none_sh_c_e_sc_c_chw_ssf_vv_zh_b_e_zc_none_srf_vv__3_HtgSch0, !- Name
  {21dc8b17-cee7-4061-9ae4-676772b7f39b}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value,                         !- Actuated Component Control Type
  ;                                       !- Zone or Space Name

OS:EnergyManagementSystem:Actuator,
  {dd1cf513-f89a-4ec8-b5c8-52fb12145d86}, !- Handle
  ems_sys_6_mixed_shr_none_sh_c_e_sc_c_chw_ssf_vv_zh_b_e_zc_none_srf_vv__3_ClgSch0, !- Name
  {6038eac3-7835-403b-a982-6c535309da44}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value,                         !- Actuated Component Control Type
  ;                                       !- Zone or Space Name

OS:EnergyManagementSystem:Program,
  {5e549466-6bd4-4f4d-95ab-b51cfd0290d3}, !- Handle
  ems_sys_6_mixed_shr_none_sh_c_e_sc_c_chw_ssf_vv_zh_b_e_zc_none_srf_vv__3_OptimumStartProg0, !- Name
  IF DaylightSavings==0 && DayOfWeek>1 && Hour==5 && {0e151d42-580b-4191-b255-f55b9602ca78}<23.9 && {0e151d42-580b-4191-b255-f55b9602ca78}>1.7, !- Program Line 1
  SET {dd1cf513-f89a-4ec8-b5c8-52fb12145d86} = 29.4, !- Program Line 2
  SET {321fea45-f23f-40b0-9ebc-5422e7aa7bb4} = 15.6, !- Program Line 3
  ELSEIF DaylightSavings==0 && DayOfWeek==1 && Hour==7 && {0e151d42-580b-4191-b255-f55b9602ca78}<23.9 && {0e151d42-580b-4191-b255-f55b9602ca78}>1.7, !- Program Line 4
  SET {dd1cf513-f89a-4ec8-b5c8-52fb12145d86} = 29.4, !- Program Line 5
  SET {321fea45-f23f-40b0-9ebc-5422e7aa7bb4} = 15.6, !- Program Line 6
  ELSEIF DaylightSavings==1 && DayOfWeek>1 && Hour==4 && {0e151d42-580b-4191-b255-f55b9602ca78}<23.9 && {0e151d42-580b-4191-b255-f55b9602ca78}>1.7, !- Program Line 7
  SET {dd1cf513-f89a-4ec8-b5c8-52fb12145d86} = 29.4, !- Program Line 8
  SET {321fea45-f23f-40b0-9ebc-5422e7aa7bb4} = 15.6, !- Program Line 9
  ELSEIF DaylightSavings==1 && DayOfWeek==1 && Hour==6 && {0e151d42-580b-4191-b255-f55b9602ca78}<23.9 && {0e151d42-580b-4191-b255-f55b9602ca78}>1.7, !- Program Line 10
  SET {dd1cf513-f89a-4ec8-b5c8-52fb12145d86} = 29.4, !- Program Line 11
  SET {321fea45-f23f-40b0-9ebc-5422e7aa7bb4} = 15.6, !- Program Line 12
  ELSE,                                   !- Program Line 13
  SET {dd1cf513-f89a-4ec8-b5c8-52fb12145d86} = NULL, !- Program Line 14
  SET {321fea45-f23f-40b0-9ebc-5422e7aa7bb4} = NULL, !- Program Line 15
  ENDIF;                                  !- Program Line 16

OS:EnergyManagementSystem:ProgramCallingManager,
  {79d7eb7a-697b-4724-8a32-b400721be9cc}, !- Handle
  ems_sys_6_mixed_shr_none_sh_c_e_sc_c_chw_ssf_vv_zh_b_e_zc_none_srf_vv__3_OptimumStartCallingManager0, !- Name
  BeginTimestepBeforePredictor,           !- EnergyPlus Model Calling Point
  {5e549466-6bd4-4f4d-95ab-b51cfd0290d3}; !- Program Name 1

OS:Curve:Biquadratic,
  {9c4dc747-9e8b-4403-a8a1-07131bcaa8b7}, !- Handle
  DXCOOL-NECB2011-REF-CAPFT,              !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.00055436,                             !- Coefficient3 x**2
  -0.0075575,                             !- Coefficient4 y
  3.3e-05,                                !- Coefficient5 y**2
  -0.0001918,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {5bdb5a57-dfb8-43dd-a42b-e1aaac435fa9}, !- Handle
  DXCOOL-NECB2011-REF-CAPFFLOW,           !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {46a66af5-dc92-40de-9cd6-a168a49ba295}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFT,          !- Name
  0.1141714,                              !- Coefficient1 Constant
  0.02818224,                             !- Coefficient2 x
  -0.0004199,                             !- Coefficient3 x**2
  0.02141082,                             !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {06a5003f-4c91-40ec-9f19-809bf43b95b3}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFFLOW,       !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Cubic,
  {053af48b-8009-4bc5-8b1f-d80fd396414e}, !- Handle
  DXCOOL-NECB2011-REF-COOLPLFFPLR,        !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AdditionalProperties,
  {57a5aace-93a2-44c1-b547-739064bb5df4}, !- Handle
  {a4892dca-ee17-41b6-9a6d-b754f091fa03}; !- Object Name

OS:Curve:Biquadratic,
  {0fba7995-59a9-43ba-b7ee-f5e574bffb83}, !- Handle
  WaterCooled_Centrifugal_CAPFT_NECB2011, !- Name
  0.707908,                               !- Coefficient1 Constant
  -0.00200657,                            !- Coefficient2 x
  -0.00259605,                            !- Coefficient3 x**2
  0.0300588,                              !- Coefficient4 y
  -0.00105643,                            !- Coefficient5 y**2
  0.0020457,                              !- Coefficient6 x*y
  5,                                      !- Minimum Value of x
  10,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  35;                                     !- Maximum Value of y

OS:Curve:Biquadratic,
  {60f9982f-3d7f-4744-9ddd-750e07caebf0}, !- Handle
  WaterCooled_Centrifugal_EIRFT_NECB2011, !- Name
  0.560523,                               !- Coefficient1 Constant
  -0.0137816,                             !- Coefficient2 x
  6.56424e-05,                            !- Coefficient3 x**2
  0.0132194,                              !- Coefficient4 y
  0.000268596,                            !- Coefficient5 y**2
  -0.000501131,                           !- Coefficient6 x*y
  5,                                      !- Minimum Value of x
  10,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  35;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {1288d204-c19e-4f72-9306-93534a43cd7b}, !- Handle
  WaterCooled_Centrifugal_EIRFPLR_NECB2011, !- Name
  0.171493,                               !- Coefficient1 Constant
  0.588202,                               !- Coefficient2 x
  0.237373,                               !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AdditionalProperties,
  {5aba4299-d9c6-4f99-b6fa-c2c7e7b778a6}, !- Handle
  {94248823-b4df-47c9-8be6-8b70db01ec2a}; !- Object Name

OS:Curve:Biquadratic,
  {8a386e88-c499-4e38-8ec3-960b324f4389}, !- Handle
  WaterCooled_Scroll_CAPFT_NECB2011,      !- Name
  0.94418,                                !- Coefficient1 Constant
  0.0337102,                              !- Coefficient2 x
  9.75564e-05,                            !- Coefficient3 x**2
  -0.00322114,                            !- Coefficient4 y
  -4.91832e-05,                           !- Coefficient5 y**2
  -0.000177584,                           !- Coefficient6 x*y
  5,                                      !- Minimum Value of x
  10,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  35;                                     !- Maximum Value of y

OS:Curve:Biquadratic,
  {1600a4ad-cb2e-4458-ac39-2dae2543087c}, !- Handle
  WaterCooled_Scroll_EIRFT_NECB2011,      !- Name
  0.727393,                               !- Coefficient1 Constant
  -0.0118922,                             !- Coefficient2 x
  0.000541177,                            !- Coefficient3 x**2
  0.00187934,                             !- Coefficient4 y
  0.000473461,                            !- Coefficient5 y**2
  -0.000711472,                           !- Coefficient6 x*y
  5,                                      !- Minimum Value of x
  10,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  35;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {757b402e-889b-4411-a662-c19f9c7c792c}, !- Handle
  WaterCooled_Scroll_EIRFPLR_NECB2011,    !- Name
  0.04412,                                !- Coefficient1 Constant
  0.640367,                               !- Coefficient2 x
  0.319555,                               !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

