Time,ALL_ST=LOBBY - ELEVATOR_FL=BUILDING STORY 1_SCH=C:CALGARY INTL AP ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ALL_ST=LOBBY - ELEVATOR_FL=BUILDING STORY 1_SCH=C:CALGARY INTL AP ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ALL_ST=LOBBY - ELEVATOR_FL=BUILDING STORY 1_SCH=C:CALGARY INTL AP ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ALL_ST=LOBBY - ELEVATOR_FL=BUILDING STORY 1_SCH=C:CALGARY INTL AP ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ALL_ST=LOBBY - ELEVATOR_FL=BUILDING STORY 1_SCH=C::Des Latent Heat Load [W],ALL_ST=LOBBY - ELEVATOR_FL=BUILDING STORY 1_SCH=C::Des Latent Cool Load [W],ALL_ST=LOBBY - ELEVATOR_FL=BUILDING STORY 1_SCH=C::Des Latent Heat Mass Flow [kg/s],ALL_ST=LOBBY - ELEVATOR_FL=BUILDING STORY 1_SCH=C::Des Latent Cool Mass Flow [kg/s],ALL_ST=LOBBY - ELEVATOR_FL=BUILDING STORY 1_SCH=C::Des Heat Load No DOAS [W],ALL_ST=LOBBY - ELEVATOR_FL=BUILDING STORY 1_SCH=C::Des Sens Cool Load No DOAS [W],ALL_ST=LOBBY - ELEVATOR_FL=BUILDING STORY 1_SCH=C::Des Latent Heat Load No DOAS [W],ALL_ST=LOBBY - ELEVATOR_FL=BUILDING STORY 1_SCH=C::Des Latent Cool Load No DOAS [W],ALL_ST=LOBBY - ELEVATOR_FL=BUILDING STORY 1_SCH=C:CALGARY INTL AP ANN HTG 99.6% CONDNS DB:Heating Zone Temperature [C],ALL_ST=LOBBY - ELEVATOR_FL=BUILDING STORY 1_SCH=C:CALGARY INTL AP ANN HTG 99.6% CONDNS DB:Heating Zone Relative Humidity [%],ALL_ST=LOBBY - ELEVATOR_FL=BUILDING STORY 1_SCH=C:CALGARY INTL AP ANN CLG .4% CONDNS DB=>MWB:Cooling Zone Temperature [C],ALL_ST=LOBBY - ELEVATOR_FL=BUILDING STORY 1_SCH=C:CALGARY INTL AP ANN CLG .4% CONDNS DB=>MWB:Cooling Zone Relative Humidity [%],ALL_ST=SALES AREA_FL=BUILDING STORY 1_SCH=C:CALGARY INTL AP ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ALL_ST=SALES AREA_FL=BUILDING STORY 1_SCH=C:CALGARY INTL AP ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ALL_ST=SALES AREA_FL=BUILDING STORY 1_SCH=C:CALGARY INTL AP ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ALL_ST=SALES AREA_FL=BUILDING STORY 1_SCH=C:CALGARY INTL AP ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ALL_ST=SALES AREA_FL=BUILDING STORY 1_SCH=C::Des Latent Heat Load [W],ALL_ST=SALES AREA_FL=BUILDING STORY 1_SCH=C::Des Latent Cool Load [W],ALL_ST=SALES AREA_FL=BUILDING STORY 1_SCH=C::Des Latent Heat Mass Flow [kg/s],ALL_ST=SALES AREA_FL=BUILDING STORY 1_SCH=C::Des Latent Cool Mass Flow [kg/s],ALL_ST=SALES AREA_FL=BUILDING STORY 1_SCH=C::Des Heat Load No DOAS [W],ALL_ST=SALES AREA_FL=BUILDING STORY 1_SCH=C::Des Sens Cool Load No DOAS [W],ALL_ST=SALES AREA_FL=BUILDING STORY 1_SCH=C::Des Latent Heat Load No DOAS [W],ALL_ST=SALES AREA_FL=BUILDING STORY 1_SCH=C::Des Latent Cool Load No DOAS [W],ALL_ST=SALES AREA_FL=BUILDING STORY 1_SCH=C:CALGARY INTL AP ANN HTG 99.6% CONDNS DB:Heating Zone Temperature [C],ALL_ST=SALES AREA_FL=BUILDING STORY 1_SCH=C:CALGARY INTL AP ANN HTG 99.6% CONDNS DB:Heating Zone Relative Humidity [%],ALL_ST=SALES AREA_FL=BUILDING STORY 1_SCH=C:CALGARY INTL AP ANN CLG .4% CONDNS DB=>MWB:Cooling Zone Temperature [C],ALL_ST=SALES AREA_FL=BUILDING STORY 1_SCH=C:CALGARY INTL AP ANN CLG .4% CONDNS DB=>MWB:Cooling Zone Relative Humidity [%],ALL_ST=SALES AREA_FL=BUILDING STORY 1_SCH=C 1:CALGARY INTL AP ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ALL_ST=SALES AREA_FL=BUILDING STORY 1_SCH=C 1:CALGARY INTL AP ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ALL_ST=SALES AREA_FL=BUILDING STORY 1_SCH=C 1:CALGARY INTL AP ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ALL_ST=SALES AREA_FL=BUILDING STORY 1_SCH=C 1:CALGARY INTL AP ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ALL_ST=SALES AREA_FL=BUILDING STORY 1_SCH=C 1::Des Latent Heat Load [W],ALL_ST=SALES AREA_FL=BUILDING STORY 1_SCH=C 1::Des Latent Cool Load [W],ALL_ST=SALES AREA_FL=BUILDING STORY 1_SCH=C 1::Des Latent Heat Mass Flow [kg/s],ALL_ST=SALES AREA_FL=BUILDING STORY 1_SCH=C 1::Des Latent Cool Mass Flow [kg/s],ALL_ST=SALES AREA_FL=BUILDING STORY 1_SCH=C 1::Des Heat Load No DOAS [W],ALL_ST=SALES AREA_FL=BUILDING STORY 1_SCH=C 1::Des Sens Cool Load No DOAS [W],ALL_ST=SALES AREA_FL=BUILDING STORY 1_SCH=C 1::Des Latent Heat Load No DOAS [W],ALL_ST=SALES AREA_FL=BUILDING STORY 1_SCH=C 1::Des Latent Cool Load No DOAS [W],ALL_ST=SALES AREA_FL=BUILDING STORY 1_SCH=C 1:CALGARY INTL AP ANN HTG 99.6% CONDNS DB:Heating Zone Temperature [C],ALL_ST=SALES AREA_FL=BUILDING STORY 1_SCH=C 1:CALGARY INTL AP ANN HTG 99.6% CONDNS DB:Heating Zone Relative Humidity [%],ALL_ST=SALES AREA_FL=BUILDING STORY 1_SCH=C 1:CALGARY INTL AP ANN CLG .4% CONDNS DB=>MWB:Cooling Zone Temperature [C],ALL_ST=SALES AREA_FL=BUILDING STORY 1_SCH=C 1:CALGARY INTL AP ANN CLG .4% CONDNS DB=>MWB:Cooling Zone Relative Humidity [%],ALL_ST=SALES AREA_FL=BUILDING STORY 1_SCH=C 2:CALGARY INTL AP ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ALL_ST=SALES AREA_FL=BUILDING STORY 1_SCH=C 2:CALGARY INTL AP ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ALL_ST=SALES AREA_FL=BUILDING STORY 1_SCH=C 2:CALGARY INTL AP ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ALL_ST=SALES AREA_FL=BUILDING STORY 1_SCH=C 2:CALGARY INTL AP ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ALL_ST=SALES AREA_FL=BUILDING STORY 1_SCH=C 2::Des Latent Heat Load [W],ALL_ST=SALES AREA_FL=BUILDING STORY 1_SCH=C 2::Des Latent Cool Load [W],ALL_ST=SALES AREA_FL=BUILDING STORY 1_SCH=C 2::Des Latent Heat Mass Flow [kg/s],ALL_ST=SALES AREA_FL=BUILDING STORY 1_SCH=C 2::Des Latent Cool Mass Flow [kg/s],ALL_ST=SALES AREA_FL=BUILDING STORY 1_SCH=C 2::Des Heat Load No DOAS [W],ALL_ST=SALES AREA_FL=BUILDING STORY 1_SCH=C 2::Des Sens Cool Load No DOAS [W],ALL_ST=SALES AREA_FL=BUILDING STORY 1_SCH=C 2::Des Latent Heat Load No DOAS [W],ALL_ST=SALES AREA_FL=BUILDING STORY 1_SCH=C 2::Des Latent Cool Load No DOAS [W],ALL_ST=SALES AREA_FL=BUILDING STORY 1_SCH=C 2:CALGARY INTL AP ANN HTG 99.6% CONDNS DB:Heating Zone Temperature [C],ALL_ST=SALES AREA_FL=BUILDING STORY 1_SCH=C 2:CALGARY INTL AP ANN HTG 99.6% CONDNS DB:Heating Zone Relative Humidity [%],ALL_ST=SALES AREA_FL=BUILDING STORY 1_SCH=C 2:CALGARY INTL AP ANN CLG .4% CONDNS DB=>MWB:Cooling Zone Temperature [C],ALL_ST=SALES AREA_FL=BUILDING STORY 1_SCH=C 2:CALGARY INTL AP ANN CLG .4% CONDNS DB=>MWB:Cooling Zone Relative Humidity [%],ALL_ST=STORAGE ROOM < 5 M2-SCH-A_FL=BUILDING STORY 1_SCH=A:CALGARY INTL AP ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ALL_ST=STORAGE ROOM < 5 M2-SCH-A_FL=BUILDING STORY 1_SCH=A:CALGARY INTL AP ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ALL_ST=STORAGE ROOM < 5 M2-SCH-A_FL=BUILDING STORY 1_SCH=A:CALGARY INTL AP ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ALL_ST=STORAGE ROOM < 5 M2-SCH-A_FL=BUILDING STORY 1_SCH=A:CALGARY INTL AP ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ALL_ST=STORAGE ROOM < 5 M2-SCH-A_FL=BUILDING STORY 1_SCH=A::Des Latent Heat Load [W],ALL_ST=STORAGE ROOM < 5 M2-SCH-A_FL=BUILDING STORY 1_SCH=A::Des Latent Cool Load [W],ALL_ST=STORAGE ROOM < 5 M2-SCH-A_FL=BUILDING STORY 1_SCH=A::Des Latent Heat Mass Flow [kg/s],ALL_ST=STORAGE ROOM < 5 M2-SCH-A_FL=BUILDING STORY 1_SCH=A::Des Latent Cool Mass Flow [kg/s],ALL_ST=STORAGE ROOM < 5 M2-SCH-A_FL=BUILDING STORY 1_SCH=A::Des Heat Load No DOAS [W],ALL_ST=STORAGE ROOM < 5 M2-SCH-A_FL=BUILDING STORY 1_SCH=A::Des Sens Cool Load No DOAS [W],ALL_ST=STORAGE ROOM < 5 M2-SCH-A_FL=BUILDING STORY 1_SCH=A::Des Latent Heat Load No DOAS [W],ALL_ST=STORAGE ROOM < 5 M2-SCH-A_FL=BUILDING STORY 1_SCH=A::Des Latent Cool Load No DOAS [W],ALL_ST=STORAGE ROOM < 5 M2-SCH-A_FL=BUILDING STORY 1_SCH=A:CALGARY INTL AP ANN HTG 99.6% CONDNS DB:Heating Zone Temperature [C],ALL_ST=STORAGE ROOM < 5 M2-SCH-A_FL=BUILDING STORY 1_SCH=A:CALGARY INTL AP ANN HTG 99.6% CONDNS DB:Heating Zone Relative Humidity [%],ALL_ST=STORAGE ROOM < 5 M2-SCH-A_FL=BUILDING STORY 1_SCH=A:CALGARY INTL AP ANN CLG .4% CONDNS DB=>MWB:Cooling Zone Temperature [C],ALL_ST=STORAGE ROOM < 5 M2-SCH-A_FL=BUILDING STORY 1_SCH=A:CALGARY INTL AP ANN CLG .4% CONDNS DB=>MWB:Cooling Zone Relative Humidity [%]
00:10:00,9.844802E+02,0.000000E+00,4.597379E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.799850E+01,5.860149E+01,2.987340E+01,3.025710E+01,8.024850E+03,0.000000E+00,3.747488E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.799864E+01,5.781294E+01,3.036331E+01,2.966036E+01,8.008515E+03,0.000000E+00,3.739860E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.799864E+01,5.780497E+01,3.034794E+01,2.968457E+01,3.505338E+04,0.000000E+00,1.636942E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.799935E+01,5.696940E+01,3.112302E+01,2.919962E+01,1.837672E+04,0.000000E+00,8.581659E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.799871E+01,5.759492E+01,3.042376E+01,2.950104E+01
00:20:00,9.795671E+02,0.000000E+00,4.574436E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.799842E+01,5.866023E+01,2.970727E+01,3.038870E+01,7.938504E+03,0.000000E+00,3.707166E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.799845E+01,5.787306E+01,3.015193E+01,2.990158E+01,7.922411E+03,0.000000E+00,3.699650E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.799845E+01,5.786507E+01,3.013538E+01,2.992808E+01,3.450975E+04,0.000000E+00,1.611555E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.799915E+01,5.694703E+01,3.102752E+01,2.928882E+01,1.813847E+04,0.000000E+00,8.470403E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.799849E+01,5.765750E+01,3.020862E+01,2.975648E+01
00:30:00,9.746274E+02,0.000000E+00,4.551368E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.799840E+01,5.873936E+01,2.949797E+01,3.065977E+01,7.860245E+03,0.000000E+00,3.670620E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.799842E+01,5.797361E+01,2.985837E+01,3.033523E+01,7.844357E+03,0.000000E+00,3.663201E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.799842E+01,5.796563E+01,2.984057E+01,3.036437E+01,3.397749E+04,0.000000E+00,1.586699E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.799910E+01,5.696790E+01,3.083075E+01,2.957561E+01,1.792150E+04,0.000000E+00,8.369080E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.799845E+01,5.776534E+01,2.990384E+01,3.021293E+01
00:40:00,9.698121E+02,0.000000E+00,4.528881E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.799841E+01,5.882355E+01,2.928650E+01,3.087963E+01,7.788836E+03,0.000000E+00,3.637273E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.799843E+01,5.808503E+01,2.952027E+01,3.081037E+01,7.773127E+03,0.000000E+00,3.629937E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.799843E+01,5.807710E+01,2.950096E+01,3.084276E+01,3.346287E+04,0.000000E+00,1.562667E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.799909E+01,5.700692E+01,3.059939E+01,2.989844E+01,1.772241E+04,0.000000E+00,8.276106E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.799846E+01,5.788557E+01,2.954684E+01,3.072853E+01
00:50:00,9.651473E+02,0.000000E+00,4.507097E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.799843E+01,5.890318E+01,2.914913E+01,3.099033E+01,7.722044E+03,0.000000E+00,3.606082E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.799845E+01,5.819015E+01,2.928103E+01,3.113277E+01,7.706497E+03,0.000000E+00,3.598822E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.799845E+01,5.818231E+01,2.926066E+01,3.116751E+01,3.296104E+04,0.000000E+00,1.539233E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.799909E+01,5.704979E+01,3.042288E+01,3.013998E+01,1.753538E+04,0.000000E+00,8.188767E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.799848E+01,5.799926E+01,2.928938E+01,3.109061E+01
01:00:00,9.606390E+02,0.000000E+00,4.486044E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.799845E+01,5.897424E+01,2.904006E+01,3.107225E+01,7.658885E+03,0.000000E+00,3.576588E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.799848E+01,5.828300E+01,2.910774E+01,3.135604E+01,7.643489E+03,0.000000E+00,3.569398E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.799848E+01,5.827527E+01,2.908664E+01,3.139243E+01,3.246898E+04,0.000000E+00,1.516254E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.799910E+01,5.709138E+01,3.028884E+01,3.031926E+01,1.735757E+04,0.000000E+00,8.105732E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.799851E+01,5.809990E+01,2.910205E+01,3.134568E+01
01:10:00,9.792273E+02,0.000000E+00,4.572849E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.799847E+01,5.903597E+01,2.889766E+01,3.117894E+01,7.816501E+03,0.000000E+00,3.650192E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.799850E+01,5.836317E+01,2.890549E+01,3.160554E+01,7.800893E+03,0.000000E+00,3.642904E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.799850E+01,5.835557E+01,2.888358E+01,3.164378E+01,3.341300E+04,0.000000E+00,1.560338E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.799910E+01,5.713077E+01,3.012733E+01,3.053064E+01,1.773793E+04,0.000000E+00,8.283354E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.799854E+01,5.818713E+01,2.888408E+01,3.163270E+01
01:20:00,9.956294E+02,0.000000E+00,4.649444E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.799847E+01,5.909343E+01,2.870222E+01,3.138583E+01,7.943363E+03,0.000000E+00,3.709435E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.799849E+01,5.844218E+01,2.863054E+01,3.199410E+01,7.927611E+03,0.000000E+00,3.702079E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.799849E+01,5.843474E+01,2.860771E+01,3.203466E+01,3.418422E+04,0.000000E+00,1.596353E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.799903E+01,5.718580E+01,2.987204E+01,3.091049E+01,1.804010E+04,0.000000E+00,8.424462E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.799852E+01,5.827488E+01,2.858350E+01,3.207801E+01
01:30:00,1.010281E+03,0.000000E+00,4.717865E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.799849E+01,5.914608E+01,2.855698E+01,3.157835E+01,8.056583E+03,0.000000E+00,3.762307E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.799851E+01,5.851788E+01,2.843558E+01,3.229907E+01,8.040710E+03,0.000000E+00,3.754895E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.799851E+01,5.851059E+01,2.841217E+01,3.234117E+01,3.492868E+04,0.000000E+00,1.631119E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.799903E+01,5.725105E+01,2.968176E+01,3.121507E+01,1.831247E+04,0.000000E+00,8.551657E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.799854E+01,5.836022E+01,2.836997E+01,3.242315E+01
01:40:00,1.023375E+03,0.000000E+00,4.779010E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.799850E+01,5.919281E+01,2.844131E+01,3.175271E+01,8.158483E+03,0.000000E+00,3.809893E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.799853E+01,5.858616E+01,2.830023E+01,3.252264E+01,8.142508E+03,0.000000E+00,3.802433E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.799853E+01,5.857904E+01,2.827649E+01,3.256572E+01,3.564251E+04,0.000000E+00,1.664453E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.799904E+01,5.731769E+01,2.955795E+01,3.141920E+01,1.856011E+04,0.000000E+00,8.667303E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.799856E+01,5.843785E+01,2.822540E+01,3.266745E+01
01:50:00,1.035193E+03,0.000000E+00,4.834202E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.799851E+01,5.923320E+01,2.822485E+01,3.203365E+01,8.252301E+03,0.000000E+00,3.853705E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.799855E+01,5.864524E+01,2.802541E+01,3.294794E+01,8.236233E+03,0.000000E+00,3.846201E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.799855E+01,5.863827E+01,2.800090E+01,3.299319E+01,3.633399E+04,0.000000E+00,1.696744E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.799905E+01,5.738092E+01,2.930262E+01,3.182531E+01,1.879046E+04,0.000000E+00,8.774871E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.799858E+01,5.850537E+01,2.792912E+01,3.314347E+01
02:00:00,1.045923E+03,0.000000E+00,4.884309E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.799853E+01,5.926751E+01,2.802468E+01,3.226691E+01,8.339818E+03,0.000000E+00,3.894573E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.799857E+01,5.869524E+01,2.776594E+01,3.333314E+01,8.323664E+03,0.000000E+00,3.887030E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.799857E+01,5.868842E+01,2.774068E+01,3.338051E+01,3.700855E+04,0.000000E+00,1.728245E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.799906E+01,5.743930E+01,2.905661E+01,3.220978E+01,1.900762E+04,0.000000E+00,8.876283E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.799861E+01,5.856280E+01,2.764849E+01,3.358117E+01
02:10:00,1.054766E+03,0.000000E+00,4.925604E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.799854E+01,5.929630E+01,2.785601E+01,3.243972E+01,8.397069E+03,0.000000E+00,3.921309E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.799859E+01,5.873716E+01,2.754968E+01,3.363569E+01,8.380878E+03,0.000000E+00,3.913748E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.799859E+01,5.873049E+01,2.752381E+01,3.368482E+01,3.736940E+04,0.000000E+00,1.745097E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.799907E+01,5.749286E+01,2.884461E+01,3.253334E+01,1.914027E+04,0.000000E+00,8.938228E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.799863E+01,5.861120E+01,2.741396E+01,3.393117E+01
02:20:00,1.062501E+03,0.000000E+00,4.961725E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.799854E+01,5.932205E+01,2.767141E+01,3.264752E+01,8.444878E+03,0.000000E+00,3.943635E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.799859E+01,5.877509E+01,2.731124E+01,3.398796E+01,8.428661E+03,0.000000E+00,3.936062E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.799859E+01,5.876855E+01,2.728478E+01,3.403890E+01,3.766911E+04,0.000000E+00,1.759092E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.799905E+01,5.754796E+01,2.858523E+01,3.295203E+01,1.924922E+04,0.000000E+00,8.989105E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.799863E+01,5.865535E+01,2.715196E+01,3.434285E+01
02:30:00,1.069239E+03,0.000000E+00,4.993191E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.799855E+01,5.934490E+01,2.747584E+01,3.288246E+01,8.486814E+03,0.000000E+00,3.963219E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.799860E+01,5.880912E+01,2.705953E+01,3.437445E+01,8.470575E+03,0.000000E+00,3.955635E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.799860E+01,5.880271E+01,2.703254E+01,3.442717E+01,3.795189E+04,0.000000E+00,1.772298E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.799906E+01,5.760301E+01,2.829887E+01,3.343075E+01,1.934537E+04,0.000000E+00,9.034008E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.799864E+01,5.869519E+01,2.687367E+01,3.479648E+01
02:40:00,1.075131E+03,0.000000E+00,5.020706E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.799856E+01,5.936463E+01,2.728430E+01,3.311539E+01,8.523998E+03,0.000000E+00,3.980583E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.799861E+01,5.883867E+01,2.682259E+01,3.473854E+01,8.507741E+03,0.000000E+00,3.972991E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.799861E+01,5.883238E+01,2.679517E+01,3.479283E+01,3.821950E+04,0.000000E+00,1.784795E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.799907E+01,5.765532E+01,2.803048E+01,3.388316E+01,1.943134E+04,0.000000E+00,9.074153E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.799866E+01,5.872994E+01,2.661304E+01,3.522283E+01
02:50:00,1.080327E+03,0.000000E+00,5.044970E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.799856E+01,5.938129E+01,2.710406E+01,3.333139E+01,8.557559E+03,0.000000E+00,3.996256E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.799862E+01,5.886367E+01,2.661336E+01,3.505205E+01,8.541287E+03,0.000000E+00,3.988657E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.799862E+01,5.885748E+01,2.658560E+01,3.510766E+01,3.847616E+04,0.000000E+00,1.796781E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.799908E+01,5.770358E+01,2.779933E+01,3.426892E+01,1.950974E+04,0.000000E+00,9.110765E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.799867E+01,5.875946E+01,2.638567E+01,3.558734E+01
03:00:00,1.084956E+03,0.000000E+00,5.066586E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.799857E+01,5.939518E+01,2.693576E+01,3.352847E+01,8.588369E+03,0.000000E+00,4.010643E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.799863E+01,5.888451E+01,2.643170E+01,3.531335E+01,8.572084E+03,0.000000E+00,4.003038E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.799863E+01,5.887841E+01,2.640368E+01,3.537004E+01,3.872470E+04,0.000000E+00,1.808387E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.799909E+01,5.774757E+01,2.760536E+01,3.458521E+01,1.958253E+04,0.000000E+00,9.144754E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.799868E+01,5.878420E+01,2.619139E+01,3.588772E+01
03:10:00,1.088702E+03,0.000000E+00,5.084078E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.799858E+01,5.940666E+01,2.677804E+01,3.370874E+01,8.609599E+03,0.000000E+00,4.020557E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.799864E+01,5.890178E+01,2.627272E+01,3.553116E+01,8.593307E+03,0.000000E+00,4.012949E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.799864E+01,5.889576E+01,2.624449E+01,3.558873E+01,3.885642E+04,0.000000E+00,1.814538E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.799910E+01,5.778756E+01,2.744186E+01,3.484340E+01,1.962894E+04,0.000000E+00,9.166430E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.799869E+01,5.880482E+01,2.602430E+01,3.613456E+01
03:20:00,1.091915E+03,0.000000E+00,5.099084E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.799858E+01,5.941685E+01,2.659143E+01,3.395068E+01,8.627343E+03,0.000000E+00,4.028844E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.799864E+01,5.891706E+01,2.607652E+01,3.583112E+01,8.611047E+03,0.000000E+00,4.021234E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.799864E+01,5.891111E+01,2.604811E+01,3.588968E+01,3.896727E+04,0.000000E+00,1.819715E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.799910E+01,5.782595E+01,2.722955E+01,3.520503E+01,1.966765E+04,0.000000E+00,9.184504E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.799869E+01,5.882310E+01,2.581661E+01,3.647262E+01
03:30:00,1.094693E+03,0.000000E+00,5.112059E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.799858E+01,5.942585E+01,2.639251E+01,3.422230E+01,8.642813E+03,0.000000E+00,4.036068E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.799865E+01,5.893053E+01,2.585708E+01,3.618567E+01,8.626515E+03,0.000000E+00,4.028457E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.799865E+01,5.892465E+01,2.582850E+01,3.624533E+01,3.907140E+04,0.000000E+00,1.824577E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.799910E+01,5.786243E+01,2.698543E+01,3.563820E+01,1.970164E+04,0.000000E+00,9.200377E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.799870E+01,5.883924E+01,2.558214E+01,3.687459E+01
03:40:00,1.097111E+03,0.000000E+00,5.123348E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.799858E+01,5.943358E+01,2.620148E+01,3.448323E+01,8.656523E+03,0.000000E+00,4.042470E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.799865E+01,5.894209E+01,2.564547E+01,3.652926E+01,8.640223E+03,0.000000E+00,4.034858E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.799865E+01,5.893627E+01,2.561671E+01,3.659000E+01,3.916980E+04,0.000000E+00,1.829172E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.799911E+01,5.789625E+01,2.675170E+01,3.605623E+01,1.973202E+04,0.000000E+00,9.214564E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.799870E+01,5.885312E+01,2.535617E+01,3.726457E+01
03:50:00,1.099233E+03,0.000000E+00,5.133260E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.799859E+01,5.944007E+01,2.602523E+01,3.471889E+01,8.668892E+03,0.000000E+00,4.048246E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.799866E+01,5.895180E+01,2.545666E+01,3.682860E+01,8.652590E+03,0.000000E+00,4.040634E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.799866E+01,5.894603E+01,2.542774E+01,3.689032E+01,3.926408E+04,0.000000E+00,1.833575E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.799912E+01,5.792714E+01,2.654779E+01,3.641660E+01,1.975971E+04,0.000000E+00,9.227496E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.799871E+01,5.886482E+01,2.515608E+01,3.760305E+01
04:00:00,1.101112E+03,0.000000E+00,5.142031E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.799859E+01,5.944547E+01,2.586243E+01,3.493135E+01,8.680221E+03,0.000000E+00,4.053537E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.799866E+01,5.895985E+01,2.529183E+01,3.707971E+01,8.663918E+03,0.000000E+00,4.045924E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.799866E+01,5.895412E+01,2.526278E+01,3.714226E+01,3.935527E+04,0.000000E+00,1.837834E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.799912E+01,5.795516E+01,2.637509E+01,3.671417E+01,1.978537E+04,0.000000E+00,9.239478E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.799871E+01,5.887458E+01,2.498359E+01,3.788438E+01
04:10:00,1.102609E+03,0.000000E+00,5.149025E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.799859E+01,5.944990E+01,2.571040E+01,3.512557E+01,8.688126E+03,0.000000E+00,4.057228E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.799866E+01,5.896648E+01,2.514700E+01,3.729022E+01,8.671823E+03,0.000000E+00,4.049615E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.799866E+01,5.896080E+01,2.511782E+01,3.735350E+01,3.940487E+04,0.000000E+00,1.840150E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.799913E+01,5.798055E+01,2.622841E+01,3.695841E+01,1.980228E+04,0.000000E+00,9.247379E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.799871E+01,5.888267E+01,2.483425E+01,3.811709E+01
04:20:00,1.103886E+03,0.000000E+00,5.154987E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.799859E+01,5.945383E+01,2.553191E+01,3.537925E+01,8.694773E+03,0.000000E+00,4.060332E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.799867E+01,5.897233E+01,2.497124E+01,3.757310E+01,8.678470E+03,0.000000E+00,4.052719E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.799867E+01,5.896668E+01,2.494199E+01,3.763717E+01,3.944646E+04,0.000000E+00,1.842092E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.799913E+01,5.800428E+01,2.604032E+01,3.729642E+01,1.981641E+04,0.000000E+00,9.253975E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.799872E+01,5.888978E+01,2.465209E+01,3.842836E+01
04:30:00,1.104984E+03,0.000000E+00,5.160113E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.799859E+01,5.945729E+01,2.534282E+01,3.566019E+01,8.700587E+03,0.000000E+00,4.063047E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.799867E+01,5.897746E+01,2.477584E+01,3.790475E+01,8.684284E+03,0.000000E+00,4.055434E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.799867E+01,5.897184E+01,2.474654E+01,3.796962E+01,3.948553E+04,0.000000E+00,1.843917E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.799913E+01,5.802636E+01,2.582490E+01,3.769974E+01,1.982886E+04,0.000000E+00,9.259788E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.799872E+01,5.889602E+01,2.444772E+01,3.879578E+01
04:40:00,1.105935E+03,0.000000E+00,5.164555E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.799859E+01,5.946026E+01,2.516238E+01,3.592789E+01,8.705761E+03,0.000000E+00,4.065463E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.799867E+01,5.898186E+01,2.458713E+01,3.822633E+01,8.689458E+03,0.000000E+00,4.057850E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.799867E+01,5.897627E+01,2.455779E+01,3.829197E+01,3.952253E+04,0.000000E+00,1.845645E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.799914E+01,5.804661E+01,2.561815E+01,3.808919E+01,1.984004E+04,0.000000E+00,9.265011E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.799872E+01,5.890136E+01,2.425029E+01,3.915265E+01
04:50:00,1.106757E+03,0.000000E+00,5.168392E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.799859E+01,5.946276E+01,2.501453E+01,3.613025E+01,8.710400E+03,0.000000E+00,4.067630E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.799867E+01,5.898555E+01,2.443310E+01,3.847290E+01,8.694098E+03,0.000000E+00,4.060017E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.799867E+01,5.897997E+01,2.442225E+01,3.849643E+01,3.955789E+04,0.000000E+00,1.847296E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.799914E+01,5.806502E+01,2.545222E+01,3.839079E+01,1.985020E+04,0.000000E+00,9.269753E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.799872E+01,5.890586E+01,2.413505E+01,3.932047E+01
05:00:00,1.107481E+03,0.000000E+00,5.171776E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.799860E+01,5.946481E+01,2.490424E+01,3.625514E+01,8.714669E+03,0.000000E+00,4.069624E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.799867E+01,5.898859E+01,2.431924E+01,3.862997E+01,8.698367E+03,0.000000E+00,4.062011E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.799867E+01,5.898304E+01,2.434963E+01,3.855823E+01,3.959217E+04,0.000000E+00,1.848897E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.799915E+01,5.808168E+01,2.533612E+01,3.858134E+01,1.985966E+04,0.000000E+00,9.274171E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.799872E+01,5.890959E+01,2.412124E+01,3.925090E+01
05:10:00,1.108066E+03,0.000000E+00,5.174508E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.799860E+01,5.946648E+01,2.482568E+01,3.631409E+01,8.717769E+03,0.000000E+00,4.071071E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.799867E+01,5.899109E+01,2.423872E+01,3.871202E+01,8.701467E+03,0.000000E+00,4.063459E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.799867E+01,5.898555E+01,2.434359E+01,3.846799E+01,3.961187E+04,0.000000E+00,1.849816E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.799915E+01,5.809675E+01,2.525368E+01,3.869606E+01,1.986624E+04,0.000000E+00,9.277246E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.799873E+01,5.891267E+01,2.420157E+01,3.896210E+01
05:20:00,1.108564E+03,0.000000E+00,5.176831E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.799860E+01,5.946798E+01,2.475794E+01,3.635234E+01,8.720392E+03,0.000000E+00,4.072296E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.799867E+01,5.899332E+01,2.417716E+01,3.875202E+01,8.704091E+03,0.000000E+00,4.064684E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.799867E+01,5.898780E+01,2.445192E+01,3.811767E+01,3.962849E+04,0.000000E+00,1.850593E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.799915E+01,5.811068E+01,2.521797E+01,3.870412E+01,1.987180E+04,0.000000E+00,9.279840E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.799873E+01,5.891541E+01,2.448556E+01,3.820808E+01
05:30:00,1.108989E+03,0.000000E+00,5.178817E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.799860E+01,5.946932E+01,2.472611E+01,3.636817E+01,8.722698E+03,0.000000E+00,4.073373E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.799867E+01,5.899530E+01,2.415489E+01,3.875304E+01,8.706397E+03,0.000000E+00,4.065761E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.799867E+01,5.898979E+01,2.456817E+01,3.780383E+01,3.964414E+04,0.000000E+00,1.851324E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.799916E+01,5.812351E+01,2.522903E+01,3.864187E+01,1.987673E+04,0.000000E+00,9.282145E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.799873E+01,5.891783E+01,2.471061E+01,3.765034E+01
05:40:00,1.109357E+03,0.000000E+00,5.180536E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.799860E+01,5.947047E+01,2.472042E+01,3.635264E+01,8.724771E+03,0.000000E+00,4.074341E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.799868E+01,5.899699E+01,2.415823E+01,3.871844E+01,8.708470E+03,0.000000E+00,4.066729E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.799868E+01,5.899150E+01,2.467647E+01,3.753378E+01,3.965907E+04,0.000000E+00,1.852021E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.799916E+01,5.813522E+01,2.526447E+01,3.854079E+01,1.988123E+04,0.000000E+00,9.284244E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.799873E+01,5.891990E+01,2.485887E+01,3.729373E+01
05:50:00,1.109692E+03,0.000000E+00,5.182101E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.799860E+01,5.947145E+01,2.470780E+01,3.629312E+01,8.726723E+03,0.000000E+00,4.075253E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.799868E+01,5.899842E+01,2.415496E+01,3.864286E+01,8.710423E+03,0.000000E+00,4.067641E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.799868E+01,5.899293E+01,2.486878E+01,3.702533E+01,3.967366E+04,0.000000E+00,1.852702E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.799916E+01,5.814584E+01,2.530870E+01,3.837913E+01,1.988550E+04,0.000000E+00,9.286239E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.799873E+01,5.892164E+01,2.513870E+01,3.660153E+01
06:00:00,1.110000E+03,0.000000E+00,5.183540E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.799860E+01,5.947226E+01,2.472232E+01,3.616080E+01,8.728572E+03,0.000000E+00,4.076116E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.799868E+01,5.899961E+01,2.417207E+01,3.850641E+01,8.712271E+03,0.000000E+00,4.068504E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.799868E+01,5.899413E+01,2.506297E+01,3.650707E+01,3.968794E+04,0.000000E+00,1.853369E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.799916E+01,5.815545E+01,2.536615E+01,3.817780E+01,1.988958E+04,0.000000E+00,9.288143E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.799873E+01,5.892310E+01,2.539051E+01,3.597083E+01
06:10:00,1.110318E+03,0.000000E+00,5.185023E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.799945E+01,5.947014E+01,2.481267E+01,3.584085E+01,8.730565E+03,0.000000E+00,4.077047E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.799953E+01,5.899788E+01,2.426385E+01,3.817397E+01,8.714264E+03,0.000000E+00,4.069434E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.799953E+01,5.899241E+01,2.546265E+01,3.553614E+01,3.970013E+04,0.000000E+00,1.853938E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.799972E+01,5.816452E+01,2.554324E+01,3.768978E+01,2.283111E+04,2.622973E+03,1.066180E+00,2.336297E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.970004E+01,5.326359E+01,2.413237E+01,3.978079E+01
06:20:00,1.110478E+03,0.000000E+00,5.185770E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.799963E+01,5.947000E+01,2.485844E+01,3.572241E+01,8.730921E+03,0.000000E+00,4.077213E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.799971E+01,5.899786E+01,2.430910E+01,3.805047E+01,8.714620E+03,0.000000E+00,4.069601E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.799971E+01,5.899239E+01,2.564158E+01,3.514203E+01,3.969854E+04,0.000000E+00,1.853864E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.799984E+01,5.816867E+01,2.563316E+01,3.747439E+01,2.198909E+04,3.744554E+03,1.026858E+00,3.335296E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999969E+01,5.238199E+01,2.390281E+01,4.066087E+01
06:30:00,1.110717E+03,0.000000E+00,5.186885E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.799870E+01,5.947353E+01,2.500108E+01,3.536042E+01,8.732506E+03,0.000000E+00,4.077953E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.799876E+01,5.900144E+01,2.443883E+01,3.769803E+01,8.716205E+03,0.000000E+00,4.070341E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.799876E+01,5.899597E+01,2.608527E+01,3.417785E+01,3.969479E+04,0.000000E+00,1.853689E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.799920E+01,5.817227E+01,2.587291E+01,3.690316E+01,2.345731E+04,5.319554E+03,1.095422E+00,4.738158E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999923E+01,5.244694E+01,2.399846E+01,4.087329E+01
06:40:00,1.110899E+03,0.000000E+00,5.187736E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.799861E+01,5.947445E+01,2.520910E+01,3.483324E+01,8.733518E+03,0.000000E+00,4.078426E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.799868E+01,5.900248E+01,2.461583E+01,3.721101E+01,8.717217E+03,0.000000E+00,4.070814E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.799868E+01,5.899701E+01,2.660454E+01,3.306612E+01,3.967336E+04,0.000000E+00,1.852688E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.799917E+01,5.817823E+01,2.617788E+01,3.617771E+01,2.430865E+04,6.731915E+03,1.135179E+00,5.996155E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999856E+01,5.250501E+01,2.400060E+01,4.147567E+01
06:50:00,1.111064E+03,0.000000E+00,5.188505E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.799860E+01,5.947502E+01,2.542948E+01,3.428938E+01,8.734478E+03,0.000000E+00,4.078874E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.799868E+01,5.900323E+01,2.478429E+01,3.674906E+01,8.718178E+03,0.000000E+00,4.071262E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.799868E+01,5.899777E+01,2.698990E+01,3.224636E+01,3.964031E+04,0.000000E+00,1.851145E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.799917E+01,5.818385E+01,2.643345E+01,3.557061E+01,2.512956E+04,8.168448E+03,1.173514E+00,7.275684E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999869E+01,5.252622E+01,2.400054E+01,4.197756E+01
07:00:00,1.111205E+03,0.000000E+00,5.189165E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.799860E+01,5.947546E+01,2.562855E+01,3.381039E+01,8.735316E+03,0.000000E+00,4.079265E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.799868E+01,5.900385E+01,2.492639E+01,3.636286E+01,8.719015E+03,0.000000E+00,4.071653E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.799868E+01,5.899840E+01,2.726030E+01,3.167240E+01,3.959764E+04,0.000000E+00,1.849152E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.799917E+01,5.818847E+01,2.662658E+01,3.511227E+01,2.592428E+04,9.633133E+03,1.210626E+00,8.580287E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999872E+01,5.253097E+01,2.400052E+01,4.236063E+01
07:10:00,1.243705E+03,1.125092E+02,5.807921E-02,1.002126E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.962912E+01,5.397485E+01,2.405527E+01,3.901284E+01,9.957273E+03,7.185475E+02,4.649901E-01,6.400145E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.968977E+01,5.336541E+01,2.394454E+01,3.947848E+01,9.940811E+03,2.461181E+03,4.642214E-01,2.192188E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.968993E+01,5.336053E+01,2.424821E+01,4.049528E+01,5.043114E+04,1.760153E+04,2.355061E+00,1.567779E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.988304E+01,5.209313E+01,2.393823E+01,4.255101E+01,2.653491E+04,8.763238E+03,1.239142E+00,7.805467E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.168623E+01,4.754310E+01,2.400021E+01,4.279855E+01
07:20:00,1.271514E+03,1.989048E+02,5.937787E-02,1.771656E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999956E+01,5.288258E+01,2.394871E+01,3.975717E+01,9.697623E+03,1.140995E+03,4.528649E-01,1.016291E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999967E+01,5.245283E+01,2.394137E+01,3.965630E+01,9.680863E+03,3.818723E+03,4.520822E-01,3.401359E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999967E+01,5.244876E+01,2.395106E+01,4.169570E+01,4.381860E+04,2.394762E+04,2.046265E+00,2.133029E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999982E+01,5.180261E+01,2.387156E+01,4.285707E+01,2.711808E+04,9.457378E+03,1.266375E+00,8.423741E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199971E+01,4.670228E+01,2.400028E+01,4.291265E+01
07:30:00,1.356257E+03,3.031879E+02,6.333521E-02,2.700512E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999882E+01,5.297558E+01,2.400109E+01,4.049121E+01,1.032323E+04,1.763752E+03,4.820799E-01,1.570984E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999913E+01,5.252152E+01,2.400054E+01,3.983557E+01,1.030640E+04,5.437940E+03,4.812938E-01,4.843605E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999913E+01,5.251762E+01,2.400098E+01,4.221385E+01,4.846836E+04,3.459744E+04,2.263402E+00,3.081614E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.008362E+01,5.161769E+01,2.400043E+01,4.270420E+01,2.758646E+04,9.748072E+03,1.288248E+00,8.682664E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199923E+01,4.673676E+01,2.400034E+01,4.314480E+01
