Time,ALL_ST=LOBBY - ELEVATOR_FL=BUILDING STORY 1_SCH=C:CALGARY INTL AP ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ALL_ST=LOBBY - ELEVATOR_FL=BUILDING STORY 1_SCH=C:CALGARY INTL AP ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ALL_ST=LOBBY - ELEVATOR_FL=BUILDING STORY 1_SCH=C:CALGARY INTL AP ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ALL_ST=LOBBY - ELEVATOR_FL=BUILDING STORY 1_SCH=C:CALGARY INTL AP ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ALL_ST=LOBBY - ELEVATOR_FL=BUILDING STORY 1_SCH=C::Des Latent Heat Load [W],ALL_ST=LOBBY - ELEVATOR_FL=BUILDING STORY 1_SCH=C::Des Latent Cool Load [W],ALL_ST=LOBBY - ELEVATOR_FL=BUILDING STORY 1_SCH=C::Des Latent Heat Mass Flow [kg/s],ALL_ST=LOBBY - ELEVATOR_FL=BUILDING STORY 1_SCH=C::Des Latent Cool Mass Flow [kg/s],ALL_ST=LOBBY - ELEVATOR_FL=BUILDING STORY 1_SCH=C::Des Heat Load No DOAS [W],ALL_ST=LOBBY - ELEVATOR_FL=BUILDING STORY 1_SCH=C::Des Sens Cool Load No DOAS [W],ALL_ST=LOBBY - ELEVATOR_FL=BUILDING STORY 1_SCH=C::Des Latent Heat Load No DOAS [W],ALL_ST=LOBBY - ELEVATOR_FL=BUILDING STORY 1_SCH=C::Des Latent Cool Load No DOAS [W],ALL_ST=LOBBY - ELEVATOR_FL=BUILDING STORY 1_SCH=C:CALGARY INTL AP ANN HTG 99.6% CONDNS DB:Heating Zone Temperature [C],ALL_ST=LOBBY - ELEVATOR_FL=BUILDING STORY 1_SCH=C:CALGARY INTL AP ANN HTG 99.6% CONDNS DB:Heating Zone Relative Humidity [%],ALL_ST=LOBBY - ELEVATOR_FL=BUILDING STORY 1_SCH=C:CALGARY INTL AP ANN CLG .4% CONDNS DB=>MWB:Cooling Zone Temperature [C],ALL_ST=LOBBY - ELEVATOR_FL=BUILDING STORY 1_SCH=C:CALGARY INTL AP ANN CLG .4% CONDNS DB=>MWB:Cooling Zone Relative Humidity [%],ALL_ST=SALES AREA_FL=BUILDING STORY 1_SCH=C:CALGARY INTL AP ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ALL_ST=SALES AREA_FL=BUILDING STORY 1_SCH=C:CALGARY INTL AP ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ALL_ST=SALES AREA_FL=BUILDING STORY 1_SCH=C:CALGARY INTL AP ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ALL_ST=SALES AREA_FL=BUILDING STORY 1_SCH=C:CALGARY INTL AP ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ALL_ST=SALES AREA_FL=BUILDING STORY 1_SCH=C::Des Latent Heat Load [W],ALL_ST=SALES AREA_FL=BUILDING STORY 1_SCH=C::Des Latent Cool Load [W],ALL_ST=SALES AREA_FL=BUILDING STORY 1_SCH=C::Des Latent Heat Mass Flow [kg/s],ALL_ST=SALES AREA_FL=BUILDING STORY 1_SCH=C::Des Latent Cool Mass Flow [kg/s],ALL_ST=SALES AREA_FL=BUILDING STORY 1_SCH=C::Des Heat Load No DOAS [W],ALL_ST=SALES AREA_FL=BUILDING STORY 1_SCH=C::Des Sens Cool Load No DOAS [W],ALL_ST=SALES AREA_FL=BUILDING STORY 1_SCH=C::Des Latent Heat Load No DOAS [W],ALL_ST=SALES AREA_FL=BUILDING STORY 1_SCH=C::Des Latent Cool Load No DOAS [W],ALL_ST=SALES AREA_FL=BUILDING STORY 1_SCH=C:CALGARY INTL AP ANN HTG 99.6% CONDNS DB:Heating Zone Temperature [C],ALL_ST=SALES AREA_FL=BUILDING STORY 1_SCH=C:CALGARY INTL AP ANN HTG 99.6% CONDNS DB:Heating Zone Relative Humidity [%],ALL_ST=SALES AREA_FL=BUILDING STORY 1_SCH=C:CALGARY INTL AP ANN CLG .4% CONDNS DB=>MWB:Cooling Zone Temperature [C],ALL_ST=SALES AREA_FL=BUILDING STORY 1_SCH=C:CALGARY INTL AP ANN CLG .4% CONDNS DB=>MWB:Cooling Zone Relative Humidity [%],ALL_ST=SALES AREA_FL=BUILDING STORY 1_SCH=C 1:CALGARY INTL AP ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ALL_ST=SALES AREA_FL=BUILDING STORY 1_SCH=C 1:CALGARY INTL AP ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ALL_ST=SALES AREA_FL=BUILDING STORY 1_SCH=C 1:CALGARY INTL AP ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ALL_ST=SALES AREA_FL=BUILDING STORY 1_SCH=C 1:CALGARY INTL AP ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ALL_ST=SALES AREA_FL=BUILDING STORY 1_SCH=C 1::Des Latent Heat Load [W],ALL_ST=SALES AREA_FL=BUILDING STORY 1_SCH=C 1::Des Latent Cool Load [W],ALL_ST=SALES AREA_FL=BUILDING STORY 1_SCH=C 1::Des Latent Heat Mass Flow [kg/s],ALL_ST=SALES AREA_FL=BUILDING STORY 1_SCH=C 1::Des Latent Cool Mass Flow [kg/s],ALL_ST=SALES AREA_FL=BUILDING STORY 1_SCH=C 1::Des Heat Load No DOAS [W],ALL_ST=SALES AREA_FL=BUILDING STORY 1_SCH=C 1::Des Sens Cool Load No DOAS [W],ALL_ST=SALES AREA_FL=BUILDING STORY 1_SCH=C 1::Des Latent Heat Load No DOAS [W],ALL_ST=SALES AREA_FL=BUILDING STORY 1_SCH=C 1::Des Latent Cool Load No DOAS [W],ALL_ST=SALES AREA_FL=BUILDING STORY 1_SCH=C 1:CALGARY INTL AP ANN HTG 99.6% CONDNS DB:Heating Zone Temperature [C],ALL_ST=SALES AREA_FL=BUILDING STORY 1_SCH=C 1:CALGARY INTL AP ANN HTG 99.6% CONDNS DB:Heating Zone Relative Humidity [%],ALL_ST=SALES AREA_FL=BUILDING STORY 1_SCH=C 1:CALGARY INTL AP ANN CLG .4% CONDNS DB=>MWB:Cooling Zone Temperature [C],ALL_ST=SALES AREA_FL=BUILDING STORY 1_SCH=C 1:CALGARY INTL AP ANN CLG .4% CONDNS DB=>MWB:Cooling Zone Relative Humidity [%],ALL_ST=SALES AREA_FL=BUILDING STORY 1_SCH=C 2:CALGARY INTL AP ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ALL_ST=SALES AREA_FL=BUILDING STORY 1_SCH=C 2:CALGARY INTL AP ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ALL_ST=SALES AREA_FL=BUILDING STORY 1_SCH=C 2:CALGARY INTL AP ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ALL_ST=SALES AREA_FL=BUILDING STORY 1_SCH=C 2:CALGARY INTL AP ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ALL_ST=SALES AREA_FL=BUILDING STORY 1_SCH=C 2::Des Latent Heat Load [W],ALL_ST=SALES AREA_FL=BUILDING STORY 1_SCH=C 2::Des Latent Cool Load [W],ALL_ST=SALES AREA_FL=BUILDING STORY 1_SCH=C 2::Des Latent Heat Mass Flow [kg/s],ALL_ST=SALES AREA_FL=BUILDING STORY 1_SCH=C 2::Des Latent Cool Mass Flow [kg/s],ALL_ST=SALES AREA_FL=BUILDING STORY 1_SCH=C 2::Des Heat Load No DOAS [W],ALL_ST=SALES AREA_FL=BUILDING STORY 1_SCH=C 2::Des Sens Cool Load No DOAS [W],ALL_ST=SALES AREA_FL=BUILDING STORY 1_SCH=C 2::Des Latent Heat Load No DOAS [W],ALL_ST=SALES AREA_FL=BUILDING STORY 1_SCH=C 2::Des Latent Cool Load No DOAS [W],ALL_ST=SALES AREA_FL=BUILDING STORY 1_SCH=C 2:CALGARY INTL AP ANN HTG 99.6% CONDNS DB:Heating Zone Temperature [C],ALL_ST=SALES AREA_FL=BUILDING STORY 1_SCH=C 2:CALGARY INTL AP ANN HTG 99.6% CONDNS DB:Heating Zone Relative Humidity [%],ALL_ST=SALES AREA_FL=BUILDING STORY 1_SCH=C 2:CALGARY INTL AP ANN CLG .4% CONDNS DB=>MWB:Cooling Zone Temperature [C],ALL_ST=SALES AREA_FL=BUILDING STORY 1_SCH=C 2:CALGARY INTL AP ANN CLG .4% CONDNS DB=>MWB:Cooling Zone Relative Humidity [%],ALL_ST=STORAGE ROOM < 5 M2-SCH-A_FL=BUILDING STORY 1_SCH=A:CALGARY INTL AP ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ALL_ST=STORAGE ROOM < 5 M2-SCH-A_FL=BUILDING STORY 1_SCH=A:CALGARY INTL AP ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ALL_ST=STORAGE ROOM < 5 M2-SCH-A_FL=BUILDING STORY 1_SCH=A:CALGARY INTL AP ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ALL_ST=STORAGE ROOM < 5 M2-SCH-A_FL=BUILDING STORY 1_SCH=A:CALGARY INTL AP ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ALL_ST=STORAGE ROOM < 5 M2-SCH-A_FL=BUILDING STORY 1_SCH=A::Des Latent Heat Load [W],ALL_ST=STORAGE ROOM < 5 M2-SCH-A_FL=BUILDING STORY 1_SCH=A::Des Latent Cool Load [W],ALL_ST=STORAGE ROOM < 5 M2-SCH-A_FL=BUILDING STORY 1_SCH=A::Des Latent Heat Mass Flow [kg/s],ALL_ST=STORAGE ROOM < 5 M2-SCH-A_FL=BUILDING STORY 1_SCH=A::Des Latent Cool Mass Flow [kg/s],ALL_ST=STORAGE ROOM < 5 M2-SCH-A_FL=BUILDING STORY 1_SCH=A::Des Heat Load No DOAS [W],ALL_ST=STORAGE ROOM < 5 M2-SCH-A_FL=BUILDING STORY 1_SCH=A::Des Sens Cool Load No DOAS [W],ALL_ST=STORAGE ROOM < 5 M2-SCH-A_FL=BUILDING STORY 1_SCH=A::Des Latent Heat Load No DOAS [W],ALL_ST=STORAGE ROOM < 5 M2-SCH-A_FL=BUILDING STORY 1_SCH=A::Des Latent Cool Load No DOAS [W],ALL_ST=STORAGE ROOM < 5 M2-SCH-A_FL=BUILDING STORY 1_SCH=A:CALGARY INTL AP ANN HTG 99.6% CONDNS DB:Heating Zone Temperature [C],ALL_ST=STORAGE ROOM < 5 M2-SCH-A_FL=BUILDING STORY 1_SCH=A:CALGARY INTL AP ANN HTG 99.6% CONDNS DB:Heating Zone Relative Humidity [%],ALL_ST=STORAGE ROOM < 5 M2-SCH-A_FL=BUILDING STORY 1_SCH=A:CALGARY INTL AP ANN CLG .4% CONDNS DB=>MWB:Cooling Zone Temperature [C],ALL_ST=STORAGE ROOM < 5 M2-SCH-A_FL=BUILDING STORY 1_SCH=A:CALGARY INTL AP ANN CLG .4% CONDNS DB=>MWB:Cooling Zone Relative Humidity [%]
07:40:00,1.418081E+03,3.893900E+02,6.622232E-02,3.468319E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999850E+01,5.305899E+01,2.400228E+01,4.083204E+01,1.069513E+04,2.211436E+03,4.994472E-01,1.969739E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999852E+01,5.258200E+01,2.400158E+01,4.001857E+01,1.067815E+04,6.649025E+03,4.986542E-01,5.922325E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999852E+01,5.257829E+01,2.400215E+01,4.222865E+01,5.074624E+04,4.026719E+04,2.369776E+00,3.586622E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000453E+01,5.192767E+01,2.400134E+01,4.269271E+01,2.803762E+04,1.025029E+04,1.309316E+00,9.129996E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199869E+01,4.675499E+01,2.400078E+01,4.328074E+01
07:50:00,1.473070E+03,4.798782E+02,6.879022E-02,4.274303E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999863E+01,5.307513E+01,2.400191E+01,4.182683E+01,1.104200E+04,2.702020E+03,5.156453E-01,2.406705E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999865E+01,5.260048E+01,2.400117E+01,4.053828E+01,1.102489E+04,7.889778E+03,5.148463E-01,7.027471E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999865E+01,5.259690E+01,2.400181E+01,4.288041E+01,5.277427E+04,4.639424E+04,2.464482E+00,4.132362E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999938E+01,5.198099E+01,2.400082E+01,4.295424E+01,2.845571E+04,1.077508E+04,1.328840E+00,9.597426E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199879E+01,4.674726E+01,2.400080E+01,4.358073E+01
08:00:00,1.523007E+03,5.745063E+02,7.112220E-02,5.117161E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999868E+01,5.305618E+01,2.400158E+01,4.271352E+01,1.136980E+04,3.222640E+03,5.309532E-01,2.870424E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999869E+01,5.259865E+01,2.400114E+01,4.108229E+01,1.135256E+04,9.155681E+03,5.301481E-01,8.155018E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999869E+01,5.259514E+01,2.400150E+01,4.353231E+01,5.482061E+04,5.262966E+04,2.560043E+00,4.687754E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999914E+01,5.200539E+01,2.400077E+01,4.326249E+01,2.885331E+04,1.131754E+04,1.347408E+00,1.008060E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199881E+01,4.672988E+01,2.400071E+01,4.385337E+01
08:10:00,1.565487E+03,5.726185E+02,7.310597E-02,5.100346E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.162742E+01,4.815274E+01,2.400126E+01,4.339048E+01,1.153417E+04,3.315307E+03,5.386287E-01,2.952963E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.168014E+01,4.760817E+01,2.400108E+01,4.159276E+01,1.151682E+04,8.212536E+03,5.378187E-01,7.314953E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.168030E+01,4.760490E+01,2.400117E+01,4.404167E+01,5.504467E+04,4.246540E+04,2.570506E+00,3.782417E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.186703E+01,4.662521E+01,2.400069E+01,4.355179E+01,2.593081E+04,1.214163E+04,1.210931E+00,1.081462E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199961E+01,4.670391E+01,2.400063E+01,4.407690E+01
08:20:00,1.600416E+03,6.041933E+02,7.473710E-02,5.381585E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199961E+01,4.716689E+01,2.400108E+01,4.394810E+01,1.165899E+04,3.772381E+03,5.444576E-01,3.360082E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199970E+01,4.674596E+01,2.400141E+01,4.219761E+01,1.164153E+04,8.420771E+03,5.436426E-01,7.500429E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199970E+01,4.674333E+01,2.400101E+01,4.443939E+01,5.504467E+04,4.366765E+04,2.570506E+00,3.889503E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199987E+01,4.629925E+01,2.400070E+01,4.384161E+01,2.668696E+04,1.301605E+04,1.246242E+00,1.159347E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199977E+01,4.669430E+01,2.400068E+01,4.432014E+01
08:30:00,1.628322E+03,6.257672E+02,7.604027E-02,5.573745E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199898E+01,4.723497E+01,2.400086E+01,4.438246E+01,1.173195E+04,4.080872E+03,5.478651E-01,3.634856E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199921E+01,4.677959E+01,2.400132E+01,4.281382E+01,1.171432E+04,8.408333E+03,5.470418E-01,7.489351E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199921E+01,4.677702E+01,2.400079E+01,4.472576E+01,5.508196E+04,4.065733E+04,2.572247E+00,3.621372E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.205909E+01,4.617282E+01,2.400062E+01,4.410657E+01,2.517228E+04,1.391248E+04,1.175509E+00,1.239193E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199904E+01,4.668737E+01,2.400061E+01,4.455227E+01
08:40:00,1.651512E+03,6.737151E+02,7.712320E-02,6.000819E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199876E+01,4.728373E+01,2.400067E+01,4.469487E+01,1.178846E+04,4.613542E+03,5.505037E-01,4.109308E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199873E+01,4.679161E+01,2.400115E+01,4.335557E+01,1.177071E+04,8.841599E+03,5.496749E-01,7.875263E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199873E+01,4.678910E+01,2.400060E+01,4.491568E+01,5.483583E+04,4.270116E+04,2.560753E+00,3.803417E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.200308E+01,4.634894E+01,2.400053E+01,4.433023E+01,2.422602E+04,1.482617E+04,1.131320E+00,1.320576E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199899E+01,4.666280E+01,2.400051E+01,4.474275E+01
08:50:00,1.670918E+03,7.258179E+02,7.802946E-02,6.464902E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199887E+01,4.727618E+01,2.400053E+01,4.490639E+01,1.182729E+04,5.148839E+03,5.523174E-01,4.586101E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199883E+01,4.677411E+01,2.400097E+01,4.379204E+01,1.180943E+04,9.282082E+03,5.514833E-01,8.267604E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199883E+01,4.677161E+01,2.400048E+01,4.503543E+01,5.466251E+04,4.435581E+04,2.552660E+00,3.950797E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199946E+01,4.636345E+01,2.400045E+01,4.451128E+01,2.329512E+04,1.574784E+04,1.087848E+00,1.402669E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199898E+01,4.663387E+01,2.400043E+01,4.488517E+01
09:00:00,1.687414E+03,7.822748E+02,7.879978E-02,6.967767E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199891E+01,4.724238E+01,2.400042E+01,4.504523E+01,1.185359E+04,5.697023E+03,5.535454E-01,5.074372E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199885E+01,4.674491E+01,2.400082E+01,4.412895E+01,1.183562E+04,9.733218E+03,5.527063E-01,8.669434E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199885E+01,4.674238E+01,2.400039E+01,4.511025E+01,5.444771E+04,4.596086E+04,2.542629E+00,4.093760E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199929E+01,4.636073E+01,2.400039E+01,4.465592E+01,2.237566E+04,1.667046E+04,1.044911E+00,1.484848E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199898E+01,4.660468E+01,2.400036E+01,4.498723E+01
09:10:00,1.561797E+03,8.525663E+02,7.293363E-02,7.593857E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199891E+01,4.720270E+01,2.400035E+01,4.513618E+01,1.060064E+04,6.357028E+03,4.950344E-01,5.662242E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199884E+01,4.671366E+01,2.400069E+01,4.438491E+01,1.058270E+04,1.025496E+04,4.941965E-01,9.134154E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199884E+01,4.671110E+01,2.400034E+01,4.515820E+01,4.284950E+04,4.729851E+04,2.001009E+00,4.212906E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199928E+01,4.635517E+01,2.400034E+01,4.477153E+01,2.181318E+04,1.736938E+04,1.018644E+00,1.547101E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199897E+01,4.657740E+01,2.400031E+01,4.505987E+01
09:20:00,1.539948E+03,9.279753E+02,7.191334E-02,8.265529E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199894E+01,4.719640E+01,2.400033E+01,4.524946E+01,1.081127E+04,7.038705E+03,5.048704E-01,6.269416E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199896E+01,4.667394E+01,2.400074E+01,4.463986E+01,1.079349E+04,1.080021E+04,5.040404E-01,9.619813E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199896E+01,4.667128E+01,2.400035E+01,4.521734E+01,4.860858E+04,4.864939E+04,2.269950E+00,4.333229E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199947E+01,4.632927E+01,2.400033E+01,4.488912E+01,2.132062E+04,1.803275E+04,9.956420E-01,1.606188E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199901E+01,4.655193E+01,2.400030E+01,4.512867E+01
09:30:00,1.461086E+03,1.006813E+03,6.823061E-02,8.967743E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199897E+01,4.720010E+01,2.400027E+01,4.535220E+01,1.015140E+04,7.730307E+03,4.740555E-01,6.885429E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199897E+01,4.662717E+01,2.400064E+01,4.486421E+01,1.013364E+04,1.135374E+04,4.732261E-01,1.011284E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199897E+01,4.662439E+01,2.400031E+01,4.527317E+01,4.297870E+04,4.996925E+04,2.007043E+00,4.450790E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199949E+01,4.628824E+01,2.400028E+01,4.499918E+01,2.086252E+04,1.867584E+04,9.742495E-01,1.663468E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199901E+01,4.652650E+01,2.400026E+01,4.518919E+01
09:40:00,1.404201E+03,1.087806E+03,6.557414E-02,9.689147E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199900E+01,4.719582E+01,2.400020E+01,4.542005E+01,9.734818E+03,8.425781E+03,4.546018E-01,7.504892E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199897E+01,4.657833E+01,2.400051E+01,4.503068E+01,9.717088E+03,1.191142E+04,4.537739E-01,1.060957E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199897E+01,4.657540E+01,2.400027E+01,4.531296E+01,3.994475E+04,5.126046E+04,1.865362E+00,4.565799E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199949E+01,4.624165E+01,2.400024E+01,4.509148E+01,2.043733E+04,1.929519E+04,9.543934E-01,1.718634E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199901E+01,4.650106E+01,2.400023E+01,4.523582E+01
09:50:00,1.353399E+03,1.169884E+03,6.320175E-02,1.042023E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199902E+01,4.718067E+01,2.400014E+01,4.545509E+01,9.340718E+03,9.123285E+03,4.361979E-01,8.126162E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199896E+01,4.653131E+01,2.400040E+01,4.513988E+01,9.322991E+03,1.246935E+04,4.353701E-01,1.110653E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199896E+01,4.652824E+01,2.400024E+01,4.533641E+01,3.704537E+04,5.252039E+04,1.729965E+00,4.678021E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199949E+01,4.619522E+01,2.400020E+01,4.516389E+01,2.003552E+04,1.989463E+04,9.356296E-01,1.772026E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199901E+01,4.647633E+01,2.400020E+01,4.526860E+01
10:00:00,1.306984E+03,1.252108E+03,6.103423E-02,1.115260E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199903E+01,4.715898E+01,2.400011E+01,4.547065E+01,8.963446E+03,9.821765E+03,4.185799E-01,8.748303E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199895E+01,4.648816E+01,2.400033E+01,4.520712E+01,8.945715E+03,1.302553E+04,4.177518E-01,1.160192E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199895E+01,4.648495E+01,2.400022E+01,4.534915E+01,3.413962E+04,5.375296E+04,1.594270E+00,4.787808E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199948E+01,4.615106E+01,2.400017E+01,4.521922E+01,1.965045E+04,2.047620E+04,9.176473E-01,1.823827E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199900E+01,4.645311E+01,2.400019E+01,4.529072E+01
10:10:00,1.268233E+03,1.344716E+03,5.922461E-02,1.197746E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199902E+01,4.713556E+01,2.400009E+01,4.547805E+01,8.734228E+03,1.047021E+04,4.078757E-01,9.325878E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199893E+01,4.644963E+01,2.400028E+01,4.524850E+01,8.716482E+03,1.349456E+04,4.070470E-01,1.201969E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199893E+01,4.644628E+01,2.400021E+01,4.535658E+01,3.273638E+04,5.468459E+04,1.528741E+00,4.870788E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199947E+01,4.610959E+01,2.400015E+01,4.526146E+01,1.939924E+04,2.084516E+04,9.059165E-01,1.856690E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199900E+01,4.643191E+01,2.400017E+01,4.530570E+01
10:20:00,1.234659E+03,1.436676E+03,5.765680E-02,1.279656E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199905E+01,4.723733E+01,2.400010E+01,4.559439E+01,8.544307E+03,1.110558E+04,3.990067E-01,9.891807E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199896E+01,4.645394E+01,2.400028E+01,4.532778E+01,8.526538E+03,1.394497E+04,3.981769E-01,1.242087E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199896E+01,4.645045E+01,2.400021E+01,4.540647E+01,3.154229E+04,5.556156E+04,1.472979E+00,4.948900E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199954E+01,4.610753E+01,2.400014E+01,4.534519E+01,1.918532E+04,2.117182E+04,8.959265E-01,1.885786E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199901E+01,4.640921E+01,2.400017E+01,4.531756E+01
10:30:00,1.205356E+03,1.526833E+03,5.628838E-02,1.359959E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199913E+01,4.738327E+01,2.400000E+01,4.571156E+01,8.377493E+03,1.173145E+04,3.912167E-01,1.044927E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199898E+01,4.647849E+01,2.400023E+01,4.540932E+01,8.359697E+03,1.438253E+04,3.903857E-01,1.281060E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199898E+01,4.647488E+01,2.400018E+01,4.546223E+01,3.040506E+04,5.640630E+04,1.419872E+00,5.024142E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199955E+01,4.612739E+01,2.400010E+01,4.544294E+01,1.899501E+04,2.147099E+04,8.870393E-01,1.912433E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199900E+01,4.638613E+01,2.400016E+01,4.532708E+01
10:40:00,1.179491E+03,1.614597E+03,5.508050E-02,1.438131E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199924E+01,4.750559E+01,2.399987E+01,4.577055E+01,8.228093E+03,1.234805E+04,3.842400E-01,1.099848E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199900E+01,4.650305E+01,2.400016E+01,4.546570E+01,8.210269E+03,1.480805E+04,3.834076E-01,1.318962E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199900E+01,4.649933E+01,2.400013E+01,4.549891E+01,2.931593E+04,5.722320E+04,1.369011E+00,5.096904E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199956E+01,4.615228E+01,2.400006E+01,4.552882E+01,1.882400E+04,2.174677E+04,8.790534E-01,1.936998E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199900E+01,4.636429E+01,2.400016E+01,4.533437E+01
10:50:00,1.156347E+03,1.699581E+03,5.399972E-02,1.513827E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199933E+01,4.758585E+01,2.399978E+01,4.578199E+01,8.091366E+03,1.295402E+04,3.778550E-01,1.153822E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199902E+01,4.652028E+01,2.400011E+01,4.549521E+01,8.073513E+03,1.522046E+04,3.770213E-01,1.355695E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199902E+01,4.651648E+01,2.400008E+01,4.551557E+01,2.826028E+04,5.801112E+04,1.319714E+00,5.167084E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199957E+01,4.617500E+01,2.400002E+01,4.559447E+01,1.866757E+04,2.200266E+04,8.717485E-01,1.959790E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199899E+01,4.634456E+01,2.400015E+01,4.533974E+01
11:00:00,1.135338E+03,1.781509E+03,5.301866E-02,1.586801E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199940E+01,4.763237E+01,2.399975E+01,4.577531E+01,7.963793E+03,1.354762E+04,3.718975E-01,1.206694E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199903E+01,4.653042E+01,2.400008E+01,4.550786E+01,7.945913E+03,1.561817E+04,3.710626E-01,1.391119E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199903E+01,4.652656E+01,2.400006E+01,4.552094E+01,2.722875E+04,5.876876E+04,1.271543E+00,5.234567E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199957E+01,4.619428E+01,2.399999E+01,4.564204E+01,1.852202E+04,2.224270E+04,8.649516E-01,1.981170E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199898E+01,4.632715E+01,2.400015E+01,4.534366E+01
11:10:00,1.121436E+03,1.856365E+03,5.236942E-02,1.653475E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199943E+01,4.765847E+01,2.399975E+01,4.576821E+01,7.888685E+03,1.402753E+04,3.683901E-01,1.249440E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199904E+01,4.653584E+01,2.400006E+01,4.551306E+01,7.870784E+03,1.589067E+04,3.675542E-01,1.415392E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199904E+01,4.653193E+01,2.400005E+01,4.552239E+01,2.678481E+04,5.897767E+04,1.250812E+00,5.253175E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199958E+01,4.621087E+01,2.399997E+01,4.567649E+01,1.842034E+04,2.235227E+04,8.602031E-01,1.990930E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199898E+01,4.631196E+01,2.400015E+01,4.534658E+01
11:20:00,1.109626E+03,1.926886E+03,5.181794E-02,1.716289E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199946E+01,4.767284E+01,2.399973E+01,4.575806E+01,7.826378E+03,1.447892E+04,3.654805E-01,1.289646E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199905E+01,4.653624E+01,2.400006E+01,4.551702E+01,7.808457E+03,1.613333E+04,3.646436E-01,1.437005E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199905E+01,4.653228E+01,2.400005E+01,4.552369E+01,2.641478E+04,5.911993E+04,1.233532E+00,5.265846E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199960E+01,4.622176E+01,2.399995E+01,4.570180E+01,1.833279E+04,2.243454E+04,8.561146E-01,1.998257E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199898E+01,4.629720E+01,2.400014E+01,4.534873E+01
11:30:00,1.099474E+03,1.993001E+03,5.134385E-02,1.775177E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199947E+01,4.768079E+01,2.399974E+01,4.574952E+01,7.771974E+03,1.490831E+04,3.629399E-01,1.327892E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199906E+01,4.653354E+01,2.400005E+01,4.552051E+01,7.754033E+03,1.635324E+04,3.621021E-01,1.456593E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199906E+01,4.652953E+01,2.400005E+01,4.552516E+01,2.606634E+04,5.923189E+04,1.217260E+00,5.275819E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199961E+01,4.622863E+01,2.399994E+01,4.572075E+01,1.825540E+04,2.250003E+04,8.525004E-01,2.004091E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199898E+01,4.628311E+01,2.400014E+01,4.535035E+01
11:40:00,1.090710E+03,2.054766E+03,5.093458E-02,1.830192E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199948E+01,4.768507E+01,2.399974E+01,4.574452E+01,7.723881E+03,1.531697E+04,3.606940E-01,1.364291E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199906E+01,4.652949E+01,2.400005E+01,4.552309E+01,7.705923E+03,1.655340E+04,3.598554E-01,1.474421E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199906E+01,4.652543E+01,2.400005E+01,4.552639E+01,2.573602E+04,5.932503E+04,1.201835E+00,5.284115E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199961E+01,4.623352E+01,2.399993E+01,4.573510E+01,1.818601E+04,2.255331E+04,8.492603E-01,2.008836E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199897E+01,4.627025E+01,2.400014E+01,4.535164E+01
11:50:00,1.083060E+03,2.112336E+03,5.057735E-02,1.881470E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199949E+01,4.768709E+01,2.399975E+01,4.574211E+01,7.680547E+03,1.570602E+04,3.586704E-01,1.398945E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199906E+01,4.652506E+01,2.400005E+01,4.552471E+01,7.662571E+03,1.673690E+04,3.578309E-01,1.490765E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199906E+01,4.652097E+01,2.400005E+01,4.552720E+01,2.541847E+04,5.941206E+04,1.187005E+00,5.291867E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199961E+01,4.623756E+01,2.399992E+01,4.574602E+01,1.812266E+04,2.259818E+04,8.463018E-01,2.012833E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199897E+01,4.625889E+01,2.400014E+01,4.535271E+01
12:00:00,1.076298E+03,2.165986E+03,5.026154E-02,1.929257E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199949E+01,4.768767E+01,2.399975E+01,4.574085E+01,7.640792E+03,1.607625E+04,3.568138E-01,1.431921E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199906E+01,4.652070E+01,2.400005E+01,4.552566E+01,7.622799E+03,1.690696E+04,3.559736E-01,1.505913E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199906E+01,4.651657E+01,2.400005E+01,4.552770E+01,2.511021E+04,5.950564E+04,1.172610E+00,5.300202E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199961E+01,4.624116E+01,2.399992E+01,4.575434E+01,1.806382E+04,2.263690E+04,8.435543E-01,2.016282E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199896E+01,4.624904E+01,2.400014E+01,4.535365E+01
12:10:00,1.068538E+03,2.204336E+03,4.989917E-02,1.963415E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199949E+01,4.768737E+01,2.399975E+01,4.574003E+01,7.603463E+03,1.632091E+04,3.550707E-01,1.453713E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199906E+01,4.651659E+01,2.400005E+01,4.552626E+01,7.585457E+03,1.701539E+04,3.542298E-01,1.515571E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199906E+01,4.651242E+01,2.400004E+01,4.552804E+01,2.483676E+04,5.959212E+04,1.159840E+00,5.307904E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199961E+01,4.624442E+01,2.399991E+01,4.576065E+01,1.818770E+04,2.249801E+04,8.493393E-01,2.003911E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199896E+01,4.624056E+01,2.400014E+01,4.535451E+01
12:20:00,1.061468E+03,2.238633E+03,4.956903E-02,1.993963E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199950E+01,4.777417E+01,2.399975E+01,4.579891E+01,7.569838E+03,1.653828E+04,3.535004E-01,1.473074E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199907E+01,4.654249E+01,2.400005E+01,4.555277E+01,7.551821E+03,1.710926E+04,3.526591E-01,1.523931E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199907E+01,4.653829E+01,2.400005E+01,4.555399E+01,2.458804E+04,5.970074E+04,1.148226E+00,5.317579E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199963E+01,4.627852E+01,2.399991E+01,4.579781E+01,1.833951E+04,2.233680E+04,8.564285E-01,1.989552E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199890E+01,4.622460E+01,2.400014E+01,4.533509E+01
12:30:00,1.054971E+03,2.270414E+03,4.926561E-02,2.022271E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199955E+01,4.789292E+01,2.399968E+01,4.585166E+01,7.538839E+03,1.673918E+04,3.520528E-01,1.490968E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199909E+01,4.658244E+01,2.400002E+01,4.558209E+01,7.520812E+03,1.719324E+04,3.512110E-01,1.531412E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199909E+01,4.657823E+01,2.400002E+01,4.558265E+01,2.434849E+04,5.984450E+04,1.137039E+00,5.330384E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199964E+01,4.633025E+01,2.399989E+01,4.584712E+01,1.850409E+04,2.216797E+04,8.641140E-01,1.974514E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199889E+01,4.620675E+01,2.400014E+01,4.530891E+01
12:40:00,1.048932E+03,2.300616E+03,4.898359E-02,2.049172E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199963E+01,4.799592E+01,2.399961E+01,4.587185E+01,7.509838E+03,1.692801E+04,3.506985E-01,1.507787E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199911E+01,4.662121E+01,2.399999E+01,4.559998E+01,7.491802E+03,1.726839E+04,3.498562E-01,1.538105E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199911E+01,4.661699E+01,2.399999E+01,4.560006E+01,2.411672E+04,6.002765E+04,1.126216E+00,5.346697E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199965E+01,4.638557E+01,2.399987E+01,4.589139E+01,1.867795E+04,2.199547E+04,8.722331E-01,1.959149E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199888E+01,4.619135E+01,2.400016E+01,4.528738E+01
12:50:00,1.043263E+03,2.329929E+03,4.871887E-02,2.075282E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199970E+01,4.806883E+01,2.399956E+01,4.587151E+01,7.482362E+03,1.710792E+04,3.494154E-01,1.523812E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199912E+01,4.665287E+01,2.399997E+01,4.560683E+01,7.464317E+03,1.733464E+04,3.485727E-01,1.544006E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199912E+01,4.664867E+01,2.399997E+01,4.560670E+01,2.389073E+04,6.025045E+04,1.115662E+00,5.366543E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199966E+01,4.643808E+01,2.399985E+01,4.592475E+01,1.885840E+04,2.182131E+04,8.806600E-01,1.943637E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199887E+01,4.617949E+01,2.400017E+01,4.527351E+01
13:00:00,1.037893E+03,2.358791E+03,4.846811E-02,2.100989E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199975E+01,4.811620E+01,2.399955E+01,4.586690E+01,7.456052E+03,1.728122E+04,3.481868E-01,1.539248E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199914E+01,4.667731E+01,2.399996E+01,4.560812E+01,7.437999E+03,1.739091E+04,3.473437E-01,1.549019E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199914E+01,4.667314E+01,2.399996E+01,4.560799E+01,2.366905E+04,6.050957E+04,1.105310E+00,5.389622E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199967E+01,4.648642E+01,2.399983E+01,4.594815E+01,1.904363E+04,2.164577E+04,8.893098E-01,1.928001E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199886E+01,4.617065E+01,2.400018E+01,4.526571E+01
13:10:00,1.035429E+03,2.355522E+03,4.835302E-02,2.098077E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199978E+01,4.814680E+01,2.399955E+01,4.586458E+01,7.444160E+03,1.735257E+04,3.476314E-01,1.545603E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199915E+01,4.669621E+01,2.399995E+01,4.560798E+01,7.426101E+03,1.733216E+04,3.467881E-01,1.543786E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199915E+01,4.669206E+01,2.399995E+01,4.560795E+01,2.361104E+04,6.090515E+04,1.102601E+00,5.424857E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199967E+01,4.653104E+01,2.399982E+01,4.596436E+01,1.909230E+04,2.168761E+04,8.915827E-01,1.931728E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199886E+01,4.616398E+01,2.400019E+01,4.526156E+01
13:20:00,1.033353E+03,2.347117E+03,4.825609E-02,2.090591E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199980E+01,4.816732E+01,2.399956E+01,4.586936E+01,7.434254E+03,1.740448E+04,3.471688E-01,1.550227E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199916E+01,4.671080E+01,2.399995E+01,4.560793E+01,7.416190E+03,1.724833E+04,3.463253E-01,1.536319E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199916E+01,4.670668E+01,2.399995E+01,4.560834E+01,2.356430E+04,6.133327E+04,1.100419E+00,5.462990E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199968E+01,4.657212E+01,2.399981E+01,4.597480E+01,1.912725E+04,2.175531E+04,8.932147E-01,1.937758E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199885E+01,4.615989E+01,2.400019E+01,4.525992E+01
13:30:00,1.031579E+03,2.334728E+03,4.817322E-02,2.079555E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199982E+01,4.818164E+01,2.399956E+01,4.587497E+01,7.425631E+03,1.744134E+04,3.467662E-01,1.553511E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199917E+01,4.672222E+01,2.399995E+01,4.560814E+01,7.407563E+03,1.714534E+04,3.459224E-01,1.527145E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199917E+01,4.671813E+01,2.399995E+01,4.560907E+01,2.351966E+04,6.177190E+04,1.098334E+00,5.502059E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199969E+01,4.661021E+01,2.399980E+01,4.598144E+01,1.915776E+04,2.183306E+04,8.946395E-01,1.944684E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199884E+01,4.615758E+01,2.400020E+01,4.525957E+01
13:40:00,1.030054E+03,2.318571E+03,4.810204E-02,2.065165E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199983E+01,4.819186E+01,2.399956E+01,4.587819E+01,7.418023E+03,1.746310E+04,3.464109E-01,1.555448E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199918E+01,4.673128E+01,2.399995E+01,4.560842E+01,7.399950E+03,1.702445E+04,3.455669E-01,1.516378E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199918E+01,4.672722E+01,2.399995E+01,4.560977E+01,2.347668E+04,6.221128E+04,1.096327E+00,5.541195E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199970E+01,4.664579E+01,2.399980E+01,4.598575E+01,1.918516E+04,2.191683E+04,8.959192E-01,1.952145E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199884E+01,4.615622E+01,2.400020E+01,4.525977E+01
13:50:00,1.028730E+03,2.298741E+03,4.804019E-02,2.047502E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199984E+01,4.819915E+01,2.399955E+01,4.587968E+01,7.411177E+03,1.746941E+04,3.460912E-01,1.556010E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199918E+01,4.673854E+01,2.399995E+01,4.560865E+01,7.393100E+03,1.688662E+04,3.452470E-01,1.504101E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199918E+01,4.673450E+01,2.399995E+01,4.561029E+01,2.343473E+04,6.264336E+04,1.094368E+00,5.579681E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199970E+01,4.667914E+01,2.399980E+01,4.598856E+01,1.921054E+04,2.200383E+04,8.971044E-01,1.959894E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199884E+01,4.615532E+01,2.400020E+01,4.526020E+01
14:00:00,1.027578E+03,2.275257E+03,4.798639E-02,2.026584E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199984E+01,4.820431E+01,2.399955E+01,4.588089E+01,7.404957E+03,1.745965E+04,3.458007E-01,1.555141E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199919E+01,4.674437E+01,2.399995E+01,4.560884E+01,7.386876E+03,1.673264E+04,3.449564E-01,1.490386E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199919E+01,4.674035E+01,2.399995E+01,4.561071E+01,2.339356E+04,6.306061E+04,1.092445E+00,5.616845E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199971E+01,4.671044E+01,2.399980E+01,4.599036E+01,1.923447E+04,2.209204E+04,8.982219E-01,1.967750E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199884E+01,4.615467E+01,2.400020E+01,4.526075E+01
14:10:00,1.026680E+03,2.237689E+03,4.794446E-02,1.993123E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199984E+01,4.820793E+01,2.399955E+01,4.588257E+01,7.400697E+03,1.737790E+04,3.456018E-01,1.547860E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199919E+01,4.674905E+01,2.399995E+01,4.560904E+01,7.382613E+03,1.645882E+04,3.447573E-01,1.465997E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199919E+01,4.674505E+01,2.399995E+01,4.561110E+01,2.337315E+04,6.350724E+04,1.091492E+00,5.656627E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199971E+01,4.673980E+01,2.399979E+01,4.599143E+01,1.907979E+04,2.235789E+04,8.909983E-01,1.991430E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199884E+01,4.615418E+01,2.400020E+01,4.526135E+01
14:20:00,1.025919E+03,2.194826E+03,4.790892E-02,1.954944E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199985E+01,4.821044E+01,2.399957E+01,4.589431E+01,7.397137E+03,1.727196E+04,3.454355E-01,1.538424E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199919E+01,4.675270E+01,2.399995E+01,4.560946E+01,7.379050E+03,1.615718E+04,3.445909E-01,1.439129E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199919E+01,4.674871E+01,2.399995E+01,4.561231E+01,2.335440E+04,6.392992E+04,1.090616E+00,5.694275E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199972E+01,4.676719E+01,2.399979E+01,4.599077E+01,1.889999E+04,2.264132E+04,8.826019E-01,2.016676E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199889E+01,4.616165E+01,2.400021E+01,4.528320E+01
14:30:00,1.025269E+03,2.147202E+03,4.787856E-02,1.912525E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199985E+01,4.821217E+01,2.399957E+01,4.590770E+01,7.394043E+03,1.714776E+04,3.452910E-01,1.527361E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199919E+01,4.675551E+01,2.399995E+01,4.560996E+01,7.375954E+03,1.583751E+04,3.444463E-01,1.410656E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199919E+01,4.675155E+01,2.399995E+01,4.561377E+01,2.333397E+04,6.433013E+04,1.089662E+00,5.729922E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199972E+01,4.679275E+01,2.399979E+01,4.598917E+01,1.871069E+04,2.292571E+04,8.737619E-01,2.042006E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199891E+01,4.617165E+01,2.400020E+01,4.531165E+01
14:40:00,1.024703E+03,2.095075E+03,4.785213E-02,1.866095E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199985E+01,4.821336E+01,2.399956E+01,4.591767E+01,7.391279E+03,1.700837E+04,3.451620E-01,1.514945E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199920E+01,4.675771E+01,2.399995E+01,4.561039E+01,7.373188E+03,1.550403E+04,3.443171E-01,1.380953E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199920E+01,4.675376E+01,2.399995E+01,4.561500E+01,2.331197E+04,6.470872E+04,1.088635E+00,5.763643E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199973E+01,4.681663E+01,2.399979E+01,4.598746E+01,1.851437E+04,2.320602E+04,8.645942E-01,2.066973E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199891E+01,4.618019E+01,2.400018E+01,4.533454E+01
14:50:00,1.024204E+03,2.038696E+03,4.782885E-02,1.815878E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199985E+01,4.821418E+01,2.399956E+01,4.592474E+01,7.388763E+03,1.685582E+04,3.450445E-01,1.501358E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199920E+01,4.675944E+01,2.399995E+01,4.561075E+01,7.370670E+03,1.515941E+04,3.441996E-01,1.350257E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199920E+01,4.675550E+01,2.399995E+01,4.561590E+01,2.328864E+04,6.506369E+04,1.087546E+00,5.795260E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199973E+01,4.683897E+01,2.399979E+01,4.598599E+01,1.831317E+04,2.347863E+04,8.551985E-01,2.091255E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199892E+01,4.618625E+01,2.400016E+01,4.534895E+01
15:00:00,1.023746E+03,1.978317E+03,4.780744E-02,1.762099E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199985E+01,4.821475E+01,2.399956E+01,4.593099E+01,7.386380E+03,1.669190E+04,3.449332E-01,1.486757E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199920E+01,4.676081E+01,2.399995E+01,4.561107E+01,7.368285E+03,1.480558E+04,3.440882E-01,1.318742E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199920E+01,4.675687E+01,2.399995E+01,4.561660E+01,2.326419E+04,6.539288E+04,1.086404E+00,5.824582E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199974E+01,4.685989E+01,2.399979E+01,4.598483E+01,1.810858E+04,2.374102E+04,8.456443E-01,2.114626E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199892E+01,4.619025E+01,2.400015E+01,4.535688E+01
