Time,ALL_ST=LOBBY - ELEVATOR_FL=BUILDING STORY 1_SCH=C:CALGARY INTL AP ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ALL_ST=LOBBY - ELEVATOR_FL=BUILDING STORY 1_SCH=C:CALGARY INTL AP ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ALL_ST=LOBBY - ELEVATOR_FL=BUILDING STORY 1_SCH=C:CALGARY INTL AP ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ALL_ST=LOBBY - ELEVATOR_FL=BUILDING STORY 1_SCH=C:CALGARY INTL AP ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ALL_ST=LOBBY - ELEVATOR_FL=BUILDING STORY 1_SCH=C::Des Latent Heat Load [W],ALL_ST=LOBBY - ELEVATOR_FL=BUILDING STORY 1_SCH=C::Des Latent Cool Load [W],ALL_ST=LOBBY - ELEVATOR_FL=BUILDING STORY 1_SCH=C::Des Latent Heat Mass Flow [kg/s],ALL_ST=LOBBY - ELEVATOR_FL=BUILDING STORY 1_SCH=C::Des Latent Cool Mass Flow [kg/s],ALL_ST=LOBBY - ELEVATOR_FL=BUILDING STORY 1_SCH=C::Des Heat Load No DOAS [W],ALL_ST=LOBBY - ELEVATOR_FL=BUILDING STORY 1_SCH=C::Des Sens Cool Load No DOAS [W],ALL_ST=LOBBY - ELEVATOR_FL=BUILDING STORY 1_SCH=C::Des Latent Heat Load No DOAS [W],ALL_ST=LOBBY - ELEVATOR_FL=BUILDING STORY 1_SCH=C::Des Latent Cool Load No DOAS [W],ALL_ST=LOBBY - ELEVATOR_FL=BUILDING STORY 1_SCH=C:CALGARY INTL AP ANN HTG 99.6% CONDNS DB:Heating Zone Temperature [C],ALL_ST=LOBBY - ELEVATOR_FL=BUILDING STORY 1_SCH=C:CALGARY INTL AP ANN HTG 99.6% CONDNS DB:Heating Zone Relative Humidity [%],ALL_ST=LOBBY - ELEVATOR_FL=BUILDING STORY 1_SCH=C:CALGARY INTL AP ANN CLG .4% CONDNS DB=>MWB:Cooling Zone Temperature [C],ALL_ST=LOBBY - ELEVATOR_FL=BUILDING STORY 1_SCH=C:CALGARY INTL AP ANN CLG .4% CONDNS DB=>MWB:Cooling Zone Relative Humidity [%],ALL_ST=SALES AREA_FL=BUILDING STORY 1_SCH=C:CALGARY INTL AP ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ALL_ST=SALES AREA_FL=BUILDING STORY 1_SCH=C:CALGARY INTL AP ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ALL_ST=SALES AREA_FL=BUILDING STORY 1_SCH=C:CALGARY INTL AP ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ALL_ST=SALES AREA_FL=BUILDING STORY 1_SCH=C:CALGARY INTL AP ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ALL_ST=SALES AREA_FL=BUILDING STORY 1_SCH=C::Des Latent Heat Load [W],ALL_ST=SALES AREA_FL=BUILDING STORY 1_SCH=C::Des Latent Cool Load [W],ALL_ST=SALES AREA_FL=BUILDING STORY 1_SCH=C::Des Latent Heat Mass Flow [kg/s],ALL_ST=SALES AREA_FL=BUILDING STORY 1_SCH=C::Des Latent Cool Mass Flow [kg/s],ALL_ST=SALES AREA_FL=BUILDING STORY 1_SCH=C::Des Heat Load No DOAS [W],ALL_ST=SALES AREA_FL=BUILDING STORY 1_SCH=C::Des Sens Cool Load No DOAS [W],ALL_ST=SALES AREA_FL=BUILDING STORY 1_SCH=C::Des Latent Heat Load No DOAS [W],ALL_ST=SALES AREA_FL=BUILDING STORY 1_SCH=C::Des Latent Cool Load No DOAS [W],ALL_ST=SALES AREA_FL=BUILDING STORY 1_SCH=C:CALGARY INTL AP ANN HTG 99.6% CONDNS DB:Heating Zone Temperature [C],ALL_ST=SALES AREA_FL=BUILDING STORY 1_SCH=C:CALGARY INTL AP ANN HTG 99.6% CONDNS DB:Heating Zone Relative Humidity [%],ALL_ST=SALES AREA_FL=BUILDING STORY 1_SCH=C:CALGARY INTL AP ANN CLG .4% CONDNS DB=>MWB:Cooling Zone Temperature [C],ALL_ST=SALES AREA_FL=BUILDING STORY 1_SCH=C:CALGARY INTL AP ANN CLG .4% CONDNS DB=>MWB:Cooling Zone Relative Humidity [%],ALL_ST=SALES AREA_FL=BUILDING STORY 1_SCH=C 1:CALGARY INTL AP ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ALL_ST=SALES AREA_FL=BUILDING STORY 1_SCH=C 1:CALGARY INTL AP ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ALL_ST=SALES AREA_FL=BUILDING STORY 1_SCH=C 1:CALGARY INTL AP ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ALL_ST=SALES AREA_FL=BUILDING STORY 1_SCH=C 1:CALGARY INTL AP ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ALL_ST=SALES AREA_FL=BUILDING STORY 1_SCH=C 1::Des Latent Heat Load [W],ALL_ST=SALES AREA_FL=BUILDING STORY 1_SCH=C 1::Des Latent Cool Load [W],ALL_ST=SALES AREA_FL=BUILDING STORY 1_SCH=C 1::Des Latent Heat Mass Flow [kg/s],ALL_ST=SALES AREA_FL=BUILDING STORY 1_SCH=C 1::Des Latent Cool Mass Flow [kg/s],ALL_ST=SALES AREA_FL=BUILDING STORY 1_SCH=C 1::Des Heat Load No DOAS [W],ALL_ST=SALES AREA_FL=BUILDING STORY 1_SCH=C 1::Des Sens Cool Load No DOAS [W],ALL_ST=SALES AREA_FL=BUILDING STORY 1_SCH=C 1::Des Latent Heat Load No DOAS [W],ALL_ST=SALES AREA_FL=BUILDING STORY 1_SCH=C 1::Des Latent Cool Load No DOAS [W],ALL_ST=SALES AREA_FL=BUILDING STORY 1_SCH=C 1:CALGARY INTL AP ANN HTG 99.6% CONDNS DB:Heating Zone Temperature [C],ALL_ST=SALES AREA_FL=BUILDING STORY 1_SCH=C 1:CALGARY INTL AP ANN HTG 99.6% CONDNS DB:Heating Zone Relative Humidity [%],ALL_ST=SALES AREA_FL=BUILDING STORY 1_SCH=C 1:CALGARY INTL AP ANN CLG .4% CONDNS DB=>MWB:Cooling Zone Temperature [C],ALL_ST=SALES AREA_FL=BUILDING STORY 1_SCH=C 1:CALGARY INTL AP ANN CLG .4% CONDNS DB=>MWB:Cooling Zone Relative Humidity [%],ALL_ST=SALES AREA_FL=BUILDING STORY 1_SCH=C 2:CALGARY INTL AP ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ALL_ST=SALES AREA_FL=BUILDING STORY 1_SCH=C 2:CALGARY INTL AP ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ALL_ST=SALES AREA_FL=BUILDING STORY 1_SCH=C 2:CALGARY INTL AP ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ALL_ST=SALES AREA_FL=BUILDING STORY 1_SCH=C 2:CALGARY INTL AP ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ALL_ST=SALES AREA_FL=BUILDING STORY 1_SCH=C 2::Des Latent Heat Load [W],ALL_ST=SALES AREA_FL=BUILDING STORY 1_SCH=C 2::Des Latent Cool Load [W],ALL_ST=SALES AREA_FL=BUILDING STORY 1_SCH=C 2::Des Latent Heat Mass Flow [kg/s],ALL_ST=SALES AREA_FL=BUILDING STORY 1_SCH=C 2::Des Latent Cool Mass Flow [kg/s],ALL_ST=SALES AREA_FL=BUILDING STORY 1_SCH=C 2::Des Heat Load No DOAS [W],ALL_ST=SALES AREA_FL=BUILDING STORY 1_SCH=C 2::Des Sens Cool Load No DOAS [W],ALL_ST=SALES AREA_FL=BUILDING STORY 1_SCH=C 2::Des Latent Heat Load No DOAS [W],ALL_ST=SALES AREA_FL=BUILDING STORY 1_SCH=C 2::Des Latent Cool Load No DOAS [W],ALL_ST=SALES AREA_FL=BUILDING STORY 1_SCH=C 2:CALGARY INTL AP ANN HTG 99.6% CONDNS DB:Heating Zone Temperature [C],ALL_ST=SALES AREA_FL=BUILDING STORY 1_SCH=C 2:CALGARY INTL AP ANN HTG 99.6% CONDNS DB:Heating Zone Relative Humidity [%],ALL_ST=SALES AREA_FL=BUILDING STORY 1_SCH=C 2:CALGARY INTL AP ANN CLG .4% CONDNS DB=>MWB:Cooling Zone Temperature [C],ALL_ST=SALES AREA_FL=BUILDING STORY 1_SCH=C 2:CALGARY INTL AP ANN CLG .4% CONDNS DB=>MWB:Cooling Zone Relative Humidity [%],ALL_ST=STORAGE ROOM < 5 M2-SCH-A_FL=BUILDING STORY 1_SCH=A:CALGARY INTL AP ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ALL_ST=STORAGE ROOM < 5 M2-SCH-A_FL=BUILDING STORY 1_SCH=A:CALGARY INTL AP ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ALL_ST=STORAGE ROOM < 5 M2-SCH-A_FL=BUILDING STORY 1_SCH=A:CALGARY INTL AP ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ALL_ST=STORAGE ROOM < 5 M2-SCH-A_FL=BUILDING STORY 1_SCH=A:CALGARY INTL AP ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ALL_ST=STORAGE ROOM < 5 M2-SCH-A_FL=BUILDING STORY 1_SCH=A::Des Latent Heat Load [W],ALL_ST=STORAGE ROOM < 5 M2-SCH-A_FL=BUILDING STORY 1_SCH=A::Des Latent Cool Load [W],ALL_ST=STORAGE ROOM < 5 M2-SCH-A_FL=BUILDING STORY 1_SCH=A::Des Latent Heat Mass Flow [kg/s],ALL_ST=STORAGE ROOM < 5 M2-SCH-A_FL=BUILDING STORY 1_SCH=A::Des Latent Cool Mass Flow [kg/s],ALL_ST=STORAGE ROOM < 5 M2-SCH-A_FL=BUILDING STORY 1_SCH=A::Des Heat Load No DOAS [W],ALL_ST=STORAGE ROOM < 5 M2-SCH-A_FL=BUILDING STORY 1_SCH=A::Des Sens Cool Load No DOAS [W],ALL_ST=STORAGE ROOM < 5 M2-SCH-A_FL=BUILDING STORY 1_SCH=A::Des Latent Heat Load No DOAS [W],ALL_ST=STORAGE ROOM < 5 M2-SCH-A_FL=BUILDING STORY 1_SCH=A::Des Latent Cool Load No DOAS [W],ALL_ST=STORAGE ROOM < 5 M2-SCH-A_FL=BUILDING STORY 1_SCH=A:CALGARY INTL AP ANN HTG 99.6% CONDNS DB:Heating Zone Temperature [C],ALL_ST=STORAGE ROOM < 5 M2-SCH-A_FL=BUILDING STORY 1_SCH=A:CALGARY INTL AP ANN HTG 99.6% CONDNS DB:Heating Zone Relative Humidity [%],ALL_ST=STORAGE ROOM < 5 M2-SCH-A_FL=BUILDING STORY 1_SCH=A:CALGARY INTL AP ANN CLG .4% CONDNS DB=>MWB:Cooling Zone Temperature [C],ALL_ST=STORAGE ROOM < 5 M2-SCH-A_FL=BUILDING STORY 1_SCH=A:CALGARY INTL AP ANN CLG .4% CONDNS DB=>MWB:Cooling Zone Relative Humidity [%]
15:10:00,1.023383E+03,1.914414E+03,4.779049E-02,1.705180E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199985E+01,4.821513E+01,2.399956E+01,4.593767E+01,7.384692E+03,1.640649E+04,3.448544E-01,1.461336E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199920E+01,4.676189E+01,2.399995E+01,4.561138E+01,7.366596E+03,1.434669E+04,3.440093E-01,1.277868E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199920E+01,4.675796E+01,2.399995E+01,4.561721E+01,2.324114E+04,6.534256E+04,1.085327E+00,5.820100E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199974E+01,4.687948E+01,2.399979E+01,4.598394E+01,1.804559E+04,2.378819E+04,8.427027E-01,2.118828E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199893E+01,4.619288E+01,2.400015E+01,4.536107E+01
15:20:00,1.023073E+03,1.846641E+03,4.777600E-02,1.644814E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199985E+01,4.821539E+01,2.399958E+01,4.595721E+01,7.383244E+03,1.609828E+04,3.447867E-01,1.433883E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199920E+01,4.676270E+01,2.399995E+01,4.561250E+01,7.365146E+03,1.386892E+04,3.439416E-01,1.235312E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199920E+01,4.675878E+01,2.399996E+01,4.561938E+01,2.321936E+04,6.522235E+04,1.084310E+00,5.809392E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199974E+01,4.689774E+01,2.399979E+01,4.598401E+01,1.799853E+04,2.379331E+04,8.405052E-01,2.119284E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199894E+01,4.619338E+01,2.400014E+01,4.536345E+01
15:30:00,1.022801E+03,1.775308E+03,4.776332E-02,1.581277E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199985E+01,4.821555E+01,2.399958E+01,4.598041E+01,7.381935E+03,1.577351E+04,3.447256E-01,1.404956E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199920E+01,4.676330E+01,2.399995E+01,4.561385E+01,7.363836E+03,1.337799E+04,3.438804E-01,1.191585E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199920E+01,4.675938E+01,2.399996E+01,4.562212E+01,2.319911E+04,6.504435E+04,1.083365E+00,5.793537E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199975E+01,4.691476E+01,2.399979E+01,4.598471E+01,1.795671E+04,2.376998E+04,8.385524E-01,2.117206E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199894E+01,4.619249E+01,2.400014E+01,4.536478E+01
15:40:00,1.022562E+03,1.700780E+03,4.775215E-02,1.514894E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199985E+01,4.821565E+01,2.399957E+01,4.600063E+01,7.380738E+03,1.543545E+04,3.446697E-01,1.374845E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199920E+01,4.676374E+01,2.399995E+01,4.561496E+01,7.362637E+03,1.287420E+04,3.438245E-01,1.146712E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199920E+01,4.675983E+01,2.399995E+01,4.562451E+01,2.318030E+04,6.481282E+04,1.082486E+00,5.772916E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199975E+01,4.693067E+01,2.399979E+01,4.598569E+01,1.791904E+04,2.371593E+04,8.367929E-01,2.112392E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199894E+01,4.619104E+01,2.400014E+01,4.536535E+01
15:50:00,1.022349E+03,1.623643E+03,4.774221E-02,1.446188E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199985E+01,4.821571E+01,2.399957E+01,4.601755E+01,7.379627E+03,1.508480E+04,3.446178E-01,1.343612E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199920E+01,4.676407E+01,2.399995E+01,4.561577E+01,7.361526E+03,1.236045E+04,3.437725E-01,1.100953E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199920E+01,4.676017E+01,2.399995E+01,4.562633E+01,2.316262E+04,6.452192E+04,1.081661E+00,5.747005E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199975E+01,4.694558E+01,2.399979E+01,4.598675E+01,1.788422E+04,2.363568E+04,8.351669E-01,2.105243E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199894E+01,4.618951E+01,2.400014E+01,4.536526E+01
16:00:00,1.022157E+03,1.544533E+03,4.773324E-02,1.375724E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199985E+01,4.821575E+01,2.399956E+01,4.603309E+01,7.378583E+03,1.472324E+04,3.445691E-01,1.311408E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199920E+01,4.676432E+01,2.399995E+01,4.561637E+01,7.360481E+03,1.183943E+04,3.437237E-01,1.054545E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199920E+01,4.676042E+01,2.399995E+01,4.562774E+01,2.314583E+04,6.416247E+04,1.080877E+00,5.714988E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199976E+01,4.695956E+01,2.399979E+01,4.598790E+01,1.785142E+04,2.353168E+04,8.336352E-01,2.095980E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199894E+01,4.618808E+01,2.400014E+01,4.536466E+01
16:10:00,1.020796E+03,1.474644E+03,4.766969E-02,1.313474E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199985E+01,4.821577E+01,2.399956E+01,4.604862E+01,7.372602E+03,1.433745E+04,3.442898E-01,1.277045E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199920E+01,4.676450E+01,2.399995E+01,4.561691E+01,7.354499E+03,1.133663E+04,3.434444E-01,1.009761E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199920E+01,4.676060E+01,2.399995E+01,4.562892E+01,2.307699E+04,6.338256E+04,1.077662E+00,5.645522E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199976E+01,4.697267E+01,2.399980E+01,4.598926E+01,1.783395E+04,2.325469E+04,8.328197E-01,2.071309E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199894E+01,4.618679E+01,2.400014E+01,4.536370E+01
16:20:00,1.019398E+03,1.405455E+03,4.760442E-02,1.251847E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199985E+01,4.826051E+01,2.399958E+01,4.611396E+01,7.366454E+03,1.394376E+04,3.440027E-01,1.241979E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199920E+01,4.678001E+01,2.399995E+01,4.563233E+01,7.348350E+03,1.083463E+04,3.431573E-01,9.650467E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199920E+01,4.677611E+01,2.399996E+01,4.564677E+01,2.300757E+04,6.249610E+04,1.074420E+00,5.566564E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199976E+01,4.700151E+01,2.399980E+01,4.600986E+01,1.782029E+04,2.293753E+04,8.321817E-01,2.043059E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199894E+01,4.618533E+01,2.400013E+01,4.536102E+01
16:30:00,1.017976E+03,1.337274E+03,4.753802E-02,1.191117E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199988E+01,4.832198E+01,2.399955E+01,4.619004E+01,7.360215E+03,1.354818E+04,3.437113E-01,1.206745E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199921E+01,4.680271E+01,2.399994E+01,4.565114E+01,7.342111E+03,1.033746E+04,3.428659E-01,9.207635E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199921E+01,4.679883E+01,2.399995E+01,4.567004E+01,2.293848E+04,6.153104E+04,1.071194E+00,5.480606E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199977E+01,4.703921E+01,2.399980E+01,4.603909E+01,1.780840E+04,2.259103E+04,8.316265E-01,2.012196E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199894E+01,4.618378E+01,2.400013E+01,4.535740E+01
16:40:00,1.016541E+03,1.271234E+03,4.747099E-02,1.132296E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199992E+01,4.837577E+01,2.399951E+01,4.625030E+01,7.353931E+03,1.315593E+04,3.434179E-01,1.171806E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199922E+01,4.682473E+01,2.399993E+01,4.566503E+01,7.335826E+03,9.852247E+03,3.425724E-01,8.775453E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199922E+01,4.682087E+01,2.399994E+01,4.568945E+01,2.286977E+04,6.048514E+04,1.067985E+00,5.387447E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199977E+01,4.707834E+01,2.399979E+01,4.606679E+01,1.779781E+04,2.222709E+04,8.311319E-01,1.979780E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199894E+01,4.618230E+01,2.400013E+01,4.535369E+01
16:50:00,1.015094E+03,1.208269E+03,4.740343E-02,1.076212E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199995E+01,4.841433E+01,2.399948E+01,4.629206E+01,7.347605E+03,1.277311E+04,3.431224E-01,1.137708E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199923E+01,4.684298E+01,2.399992E+01,4.567289E+01,7.329499E+03,9.379621E+03,3.422770E-01,8.354483E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199923E+01,4.683913E+01,2.399993E+01,4.570270E+01,2.280129E+04,5.937098E+04,1.064787E+00,5.288208E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199978E+01,4.711551E+01,2.399978E+01,4.608937E+01,1.778809E+04,2.185503E+04,8.306781E-01,1.946640E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199894E+01,4.618097E+01,2.400013E+01,4.535025E+01
17:00:00,1.013637E+03,1.149131E+03,4.733540E-02,1.023538E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199998E+01,4.843979E+01,2.399946E+01,4.632200E+01,7.341239E+03,1.240218E+04,3.428252E-01,1.104669E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199924E+01,4.685734E+01,2.399991E+01,4.567681E+01,7.323134E+03,8.918265E+03,3.419797E-01,7.943550E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199924E+01,4.685352E+01,2.399992E+01,4.571120E+01,2.273297E+04,5.820440E+04,1.061597E+00,5.184299E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199979E+01,4.714998E+01,2.399977E+01,4.610717E+01,1.777898E+04,2.148326E+04,8.302525E-01,1.913526E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199894E+01,4.617981E+01,2.400013E+01,4.534719E+01
17:10:00,1.014569E+03,1.101193E+03,4.737890E-02,9.808389E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.200000E+01,4.845652E+01,2.399945E+01,4.634589E+01,7.345107E+03,1.202842E+04,3.430058E-01,1.071378E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199925E+01,4.686865E+01,2.399991E+01,4.567890E+01,7.327001E+03,8.523968E+03,3.421603E-01,7.592348E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199925E+01,4.686486E+01,2.399991E+01,4.571695E+01,2.277655E+04,5.651058E+04,1.063632E+00,5.033430E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199979E+01,4.718202E+01,2.399977E+01,4.612162E+01,1.782197E+04,2.099145E+04,8.322602E-01,1.869720E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199894E+01,4.617881E+01,2.400013E+01,4.534449E+01
17:20:00,1.015601E+03,1.057874E+03,4.742711E-02,9.422545E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.200001E+01,4.842295E+01,2.399946E+01,4.633379E+01,7.349438E+03,1.166191E+04,3.432081E-01,1.038733E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199925E+01,4.686226E+01,2.399991E+01,4.566852E+01,7.331332E+03,8.139612E+03,3.423625E-01,7.250000E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199925E+01,4.685849E+01,2.399992E+01,4.570940E+01,2.282435E+04,5.475050E+04,1.065864E+00,4.876659E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199979E+01,4.719520E+01,2.399978E+01,4.612467E+01,1.787262E+04,2.049402E+04,8.346254E-01,1.825414E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199892E+01,4.617159E+01,2.400013E+01,4.532966E+01
17:30:00,1.016704E+03,1.018159E+03,4.747860E-02,9.068804E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199999E+01,4.836927E+01,2.399948E+01,4.631485E+01,7.354046E+03,1.129845E+04,3.434232E-01,1.006359E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199925E+01,4.684688E+01,2.399992E+01,4.565512E+01,7.335939E+03,7.756431E+03,3.425777E-01,6.908698E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199925E+01,4.684312E+01,2.399993E+01,4.569740E+01,2.287379E+04,5.295463E+04,1.068173E+00,4.716699E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199980E+01,4.719679E+01,2.399979E+01,4.612307E+01,1.792647E+04,2.000861E+04,8.371401E-01,1.782178E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199891E+01,4.616183E+01,2.400013E+01,4.531014E+01
17:40:00,1.017858E+03,9.804377E+02,4.753247E-02,8.732815E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199996E+01,4.832111E+01,2.399951E+01,4.630799E+01,7.358845E+03,1.093144E+04,3.436474E-01,9.736693E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199924E+01,4.683079E+01,2.399993E+01,4.564530E+01,7.340738E+03,7.368806E+03,3.428018E-01,6.563438E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199924E+01,4.682705E+01,2.399994E+01,4.568760E+01,2.292449E+04,5.112981E+04,1.070540E+00,4.554162E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199980E+01,4.719451E+01,2.399979E+01,4.612195E+01,1.798251E+04,1.954625E+04,8.397570E-01,1.740996E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199891E+01,4.615277E+01,2.400014E+01,4.529281E+01
17:50:00,1.019053E+03,9.429240E+02,4.758829E-02,8.398678E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199992E+01,4.828667E+01,2.399953E+01,4.631546E+01,7.363804E+03,1.055631E+04,3.438789E-01,9.402563E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199923E+01,4.681739E+01,2.399994E+01,4.564010E+01,7.345696E+03,6.976864E+03,3.430333E-01,6.214334E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199923E+01,4.681364E+01,2.399994E+01,4.568171E+01,2.297623E+04,4.928242E+04,1.072956E+00,4.389614E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199980E+01,4.719197E+01,2.399980E+01,4.612303E+01,1.804014E+04,1.910251E+04,8.424485E-01,1.701472E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199890E+01,4.614552E+01,2.400015E+01,4.527998E+01
18:00:00,1.020284E+03,9.040840E+02,4.764576E-02,8.052729E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199990E+01,4.826425E+01,2.399954E+01,4.633295E+01,7.368895E+03,1.017174E+04,3.441167E-01,9.060032E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199923E+01,4.680698E+01,2.399995E+01,4.563804E+01,7.350786E+03,6.582340E+03,3.432710E-01,5.862928E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199923E+01,4.680322E+01,2.399995E+01,4.567891E+01,2.302878E+04,4.741683E+04,1.075411E+00,4.223445E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199980E+01,4.719005E+01,2.399980E+01,4.612619E+01,1.809897E+04,1.866521E+04,8.451954E-01,1.662521E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199890E+01,4.613998E+01,2.400016E+01,4.527107E+01
18:10:00,1.022792E+03,8.636664E+02,4.776292E-02,7.692727E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199989E+01,4.824972E+01,2.399955E+01,4.635646E+01,7.379679E+03,9.762655E+03,3.446203E-01,8.695653E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199922E+01,4.679888E+01,2.399995E+01,4.563753E+01,7.361571E+03,6.254262E+03,3.437746E-01,5.570707E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199922E+01,4.679512E+01,2.399995E+01,4.567794E+01,2.314651E+04,4.517901E+04,1.080908E+00,4.024120E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199980E+01,4.718860E+01,2.399980E+01,4.613082E+01,1.835572E+04,1.810347E+04,8.571853E-01,1.612487E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199890E+01,4.613573E+01,2.400016E+01,4.526469E+01
18:20:00,1.025399E+03,8.211814E+02,4.788465E-02,7.314310E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199987E+01,4.815067E+01,2.399957E+01,4.630367E+01,7.390921E+03,9.342577E+03,3.451453E-01,8.321488E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199921E+01,4.676169E+01,2.399996E+01,4.560895E+01,7.372812E+03,5.934856E+03,3.442996E-01,5.286211E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199921E+01,4.675791E+01,2.399996E+01,4.564693E+01,2.327011E+04,4.288877E+04,1.086680E+00,3.820127E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199979E+01,4.715407E+01,2.399984E+01,4.611251E+01,1.864022E+04,1.751390E+04,8.704710E-01,1.559973E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199881E+01,4.613048E+01,2.400014E+01,4.523397E+01
18:30:00,1.028079E+03,7.766128E+02,4.800979E-02,6.917335E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199981E+01,4.802153E+01,2.399962E+01,4.623073E+01,7.402459E+03,8.913290E+03,3.456841E-01,7.939119E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199920E+01,4.671128E+01,2.399997E+01,4.557097E+01,7.384349E+03,5.619296E+03,3.448384E-01,5.005139E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199920E+01,4.670748E+01,2.399997E+01,4.560319E+01,2.339765E+04,4.126172E+04,1.092636E+00,3.675205E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199978E+01,4.710035E+01,2.399985E+01,4.608423E+01,1.893510E+04,1.689327E+04,8.842417E-01,1.504693E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199880E+01,4.612709E+01,2.400015E+01,4.519243E+01
18:40:00,1.030819E+03,7.307618E+02,4.813776E-02,6.508937E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199973E+01,4.791019E+01,2.399967E+01,4.618026E+01,7.414238E+03,8.477407E+03,3.462341E-01,7.550875E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199917E+01,4.666321E+01,2.399999E+01,4.553897E+01,7.396128E+03,5.307326E+03,3.453884E-01,4.727266E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199917E+01,4.665936E+01,2.399999E+01,4.556252E+01,2.352859E+04,3.966132E+04,1.098751E+00,3.532656E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199977E+01,4.704254E+01,2.399984E+01,4.605284E+01,1.923800E+04,1.623050E+04,8.983868E-01,1.445660E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199879E+01,4.612627E+01,2.400016E+01,4.515335E+01
18:50:00,1.033609E+03,6.845971E+02,4.826804E-02,6.097746E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199966E+01,4.783098E+01,2.399972E+01,4.616019E+01,7.426209E+03,8.032607E+03,3.467932E-01,7.154689E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199915E+01,4.662351E+01,2.400001E+01,4.551684E+01,7.408098E+03,4.997283E+03,3.459474E-01,4.451109E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199915E+01,4.661961E+01,2.400000E+01,4.553026E+01,2.366215E+04,3.804350E+04,1.104988E+00,3.388556E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199976E+01,4.698760E+01,2.399986E+01,4.602485E+01,1.954652E+04,1.553002E+04,9.127942E-01,1.383268E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199879E+01,4.612736E+01,2.400018E+01,4.512132E+01
19:00:00,1.036439E+03,6.386877E+02,4.840020E-02,5.688828E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199960E+01,4.777906E+01,2.399974E+01,4.616197E+01,7.438334E+03,7.573838E+03,3.473594E-01,6.746061E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199913E+01,4.659223E+01,2.400002E+01,4.550240E+01,7.420222E+03,4.686073E+03,3.465136E-01,4.173912E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199913E+01,4.658827E+01,2.400001E+01,4.550563E+01,2.379775E+04,3.639613E+04,1.111320E+00,3.241824E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199976E+01,4.693705E+01,2.399987E+01,4.600280E+01,1.985905E+04,1.479122E+04,9.273887E-01,1.317463E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199878E+01,4.612946E+01,2.400019E+01,4.509581E+01
19:10:00,1.041562E+03,5.913396E+02,4.863943E-02,5.267096E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199957E+01,4.774524E+01,2.399976E+01,4.617604E+01,7.518809E+03,7.001631E+03,3.511174E-01,6.236393E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199911E+01,4.656759E+01,2.400003E+01,4.549243E+01,7.500696E+03,4.333210E+03,3.502716E-01,3.859616E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199911E+01,4.656357E+01,2.400002E+01,4.548630E+01,2.470812E+04,3.500605E+04,1.153833E+00,3.118009E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199975E+01,4.689046E+01,2.399988E+01,4.598649E+01,2.002697E+04,1.377727E+04,9.352306E-01,1.227150E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199878E+01,4.613195E+01,2.400020E+01,4.507461E+01
19:20:00,1.047486E+03,5.452480E+02,4.891606E-02,4.856555E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199953E+01,4.763617E+01,2.399979E+01,4.610983E+01,7.610656E+03,6.399241E+03,3.554066E-01,5.699841E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199905E+01,4.652746E+01,2.400003E+01,4.544814E+01,7.592539E+03,3.982051E+03,3.545605E-01,3.546836E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199905E+01,4.652340E+01,2.400002E+01,4.543371E+01,2.569867E+04,3.361529E+04,1.200090E+00,2.994134E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199968E+01,4.682395E+01,2.399990E+01,4.594579E+01,2.018085E+04,1.264204E+04,9.424164E-01,1.126034E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199875E+01,4.613173E+01,2.400015E+01,4.502723E+01
19:30:00,1.054195E+03,5.004014E+02,4.922937E-02,4.457105E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199946E+01,4.750333E+01,2.399982E+01,4.601241E+01,7.708733E+03,5.773636E+03,3.599866E-01,5.142611E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199902E+01,4.648330E+01,2.400004E+01,4.538708E+01,7.690611E+03,3.636339E+03,3.591403E-01,3.238909E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199902E+01,4.647921E+01,2.400003E+01,4.536400E+01,2.670471E+04,3.151563E+04,1.247071E+00,2.807116E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199966E+01,4.674822E+01,2.399992E+01,4.589383E+01,2.033420E+04,1.139140E+04,9.495776E-01,1.014639E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199874E+01,4.613120E+01,2.400014E+01,4.496149E+01
19:40:00,1.061599E+03,4.561215E+02,4.957513E-02,4.062701E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199937E+01,4.739222E+01,2.399986E+01,4.592723E+01,7.811827E+03,5.129109E+03,3.648009E-01,4.568527E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199899E+01,4.644516E+01,2.400005E+01,4.532655E+01,7.793700E+03,3.293284E+03,3.639545E-01,2.933347E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199899E+01,4.644104E+01,2.400004E+01,4.529407E+01,2.772460E+04,2.935870E+04,1.294699E+00,2.614996E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199964E+01,4.667385E+01,2.399993E+01,4.584358E+01,2.048738E+04,1.004465E+04,9.567306E-01,8.946830E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199874E+01,4.613189E+01,2.400014E+01,4.488819E+01
19:50:00,1.069588E+03,4.126912E+02,4.994820E-02,3.675865E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199929E+01,4.731554E+01,2.399990E+01,4.586762E+01,7.918734E+03,4.484687E+03,3.697933E-01,3.994537E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199897E+01,4.641600E+01,2.400006E+01,4.527273E+01,7.900603E+03,2.957075E+03,3.689467E-01,2.633884E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199897E+01,4.641184E+01,2.400005E+01,4.523058E+01,2.875397E+04,2.724777E+04,1.342768E+00,2.426974E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199963E+01,4.660523E+01,2.399995E+01,4.580009E+01,2.064090E+04,8.660154E+03,9.638999E-01,7.713649E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199874E+01,4.613388E+01,2.400014E+01,4.481233E+01
20:00:00,1.078060E+03,3.706187E+02,5.034386E-02,3.301122E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199923E+01,4.726732E+01,2.399992E+01,4.582962E+01,8.028534E+03,3.854240E+03,3.749208E-01,3.432994E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199895E+01,4.639471E+01,2.400007E+01,4.522574E+01,8.010399E+03,2.632326E+03,3.740740E-01,2.344628E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199895E+01,4.639052E+01,2.400006E+01,4.517407E+01,2.979016E+04,2.522232E+04,1.391157E+00,2.246567E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199961E+01,4.654293E+01,2.399995E+01,4.576334E+01,2.079491E+04,7.274364E+03,9.710921E-01,6.479318E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199873E+01,4.613669E+01,2.400014E+01,4.473713E+01
20:10:00,1.083366E+03,3.345975E+02,5.059160E-02,2.980279E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199920E+01,4.723764E+01,2.399994E+01,4.580562E+01,8.094124E+03,3.398312E+03,3.779838E-01,3.026896E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199894E+01,4.637921E+01,2.400008E+01,4.518407E+01,8.075988E+03,2.388455E+03,3.771369E-01,2.127410E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199894E+01,4.637498E+01,2.400007E+01,4.512319E+01,3.035797E+04,2.310165E+04,1.417673E+00,2.057677E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199960E+01,4.648622E+01,2.399996E+01,4.573188E+01,2.087245E+04,6.123885E+03,9.747132E-01,5.454580E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199873E+01,4.613981E+01,2.400015E+01,4.466448E+01
20:20:00,1.088527E+03,3.005036E+02,5.083262E-02,2.676603E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199917E+01,4.722016E+01,2.399995E+01,4.579190E+01,8.155411E+03,2.990341E+03,3.808458E-01,2.663514E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199890E+01,4.637291E+01,2.400006E+01,4.513690E+01,8.137278E+03,2.161264E+03,3.799990E-01,1.925050E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199890E+01,4.636866E+01,2.400006E+01,4.507023E+01,3.089513E+04,2.108873E+04,1.442757E+00,1.878385E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199955E+01,4.644075E+01,2.399998E+01,4.570686E+01,2.093922E+04,5.093223E+03,9.778313E-01,4.536563E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199873E+01,4.614429E+01,2.400009E+01,4.457078E+01
20:30:00,1.093524E+03,2.684721E+02,5.106596E-02,2.391296E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199915E+01,4.721013E+01,2.399996E+01,4.578475E+01,8.215024E+03,2.622840E+03,3.836297E-01,2.336179E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199889E+01,4.637268E+01,2.400006E+01,4.508545E+01,8.196894E+03,1.946476E+03,3.827830E-01,1.733737E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199889E+01,4.636842E+01,2.400006E+01,4.501544E+01,3.142606E+04,1.919562E+04,1.467551E+00,1.709765E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199954E+01,4.640392E+01,2.399998E+01,4.568620E+01,2.100031E+04,4.187979E+03,9.806839E-01,3.730257E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199873E+01,4.614958E+01,2.400008E+01,4.446091E+01
20:40:00,1.098364E+03,2.390418E+02,5.129200E-02,2.129159E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199914E+01,4.720469E+01,2.399997E+01,4.578176E+01,8.273175E+03,2.292846E+03,3.863452E-01,2.042251E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199889E+01,4.637522E+01,2.400007E+01,4.503304E+01,8.255048E+03,1.746161E+03,3.854987E-01,1.555315E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199889E+01,4.637096E+01,2.400006E+01,4.496070E+01,3.195127E+04,1.741868E+04,1.492078E+00,1.551492E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199953E+01,4.637235E+01,2.399999E+01,4.566796E+01,2.105707E+04,3.398562E+03,9.833343E-01,3.027119E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199873E+01,4.615498E+01,2.400007E+01,4.434412E+01
20:50:00,1.103067E+03,2.118534E+02,5.151161E-02,1.886991E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199914E+01,4.720215E+01,2.399997E+01,4.578158E+01,8.330192E+03,1.986582E+03,3.890079E-01,1.769460E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199889E+01,4.637865E+01,2.400007E+01,4.498160E+01,8.312069E+03,1.555943E+03,3.881615E-01,1.385887E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199889E+01,4.637440E+01,2.400006E+01,4.490712E+01,3.247241E+04,1.570498E+04,1.516414E+00,1.398852E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199952E+01,4.634407E+01,2.399999E+01,4.565120E+01,2.111064E+04,2.667004E+03,9.858361E-01,2.375516E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199873E+01,4.616006E+01,2.400007E+01,4.422567E+01
21:00:00,1.107652E+03,1.865911E+02,5.172573E-02,1.661978E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199913E+01,4.720143E+01,2.399997E+01,4.578343E+01,8.386336E+03,1.696847E+03,3.916297E-01,1.511391E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199889E+01,4.638221E+01,2.400007E+01,4.493175E+01,8.368217E+03,1.373153E+03,3.907835E-01,1.223076E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199889E+01,4.637796E+01,2.400007E+01,4.485507E+01,3.299053E+04,1.403243E+04,1.540610E+00,1.249877E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199951E+01,4.631832E+01,2.399999E+01,4.563555E+01,2.116185E+04,1.969614E+03,9.882278E-01,1.754347E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199873E+01,4.616464E+01,2.400007E+01,4.410745E+01
21:10:00,9.247112E+02,1.462190E+02,4.318267E-02,1.302381E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.995356E+01,5.320811E+01,2.399997E+01,4.578680E+01,7.001493E+03,1.345197E+03,3.269595E-01,1.198175E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.045676E+01,5.076204E+01,2.400007E+01,4.488360E+01,6.986395E+03,1.096774E+03,3.262545E-01,9.769027E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.045967E+01,5.074830E+01,2.400007E+01,4.480458E+01,2.755824E+04,1.146089E+04,1.286930E+00,1.020828E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.127141E+01,4.828735E+01,2.399999E+01,4.562093E+01,1.765107E+04,1.494000E+03,8.242792E-01,1.330715E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.052870E+01,5.032059E+01,2.400007E+01,4.398994E+01
21:20:00,8.084459E+02,1.102810E+02,3.775325E-02,9.822794E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.818399E+01,5.869215E+01,2.420091E+01,4.508622E+01,6.174854E+03,1.032744E+03,2.883567E-01,9.198710E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.830589E+01,5.748712E+01,2.410843E+01,4.446432E+01,6.158639E+03,8.461786E+02,2.875995E-01,7.536962E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.830808E+01,5.747311E+01,2.407868E+01,4.446480E+01,2.206958E+04,9.043691E+03,1.030617E+00,8.055268E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.982518E+01,5.248031E+01,2.407589E+01,4.534511E+01,1.540968E+04,1.106551E+03,7.196096E-01,9.856111E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.834664E+01,5.713865E+01,2.402939E+01,4.377333E+01
21:30:00,6.980141E+02,7.822300E+01,3.259624E-02,6.967368E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.800029E+01,5.913768E+01,2.437274E+01,4.437911E+01,5.493313E+03,7.472571E+02,2.565297E-01,6.655863E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.801004E+01,5.841376E+01,2.421325E+01,4.400861E+01,5.476771E+03,6.144120E+02,2.557572E-01,5.472603E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.801038E+01,5.840565E+01,2.415097E+01,4.409564E+01,1.656707E+04,6.703764E+03,7.736580E-01,5.971081E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.929212E+01,5.410474E+01,2.416822E+01,4.499277E+01,1.357208E+04,7.751283E+02,6.337966E-01,6.904113E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.802328E+01,5.817893E+01,2.404612E+01,4.357751E+01
21:40:00,5.917891E+02,4.948434E+01,2.763569E-02,4.407599E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.799967E+01,5.904936E+01,2.441333E+01,4.399763E+01,4.838350E+03,4.827213E+02,2.259439E-01,4.299626E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.799970E+01,5.840372E+01,2.425652E+01,4.370277E+01,4.822062E+03,3.978906E+02,2.251833E-01,3.544035E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.799970E+01,5.839666E+01,2.417196E+01,4.384878E+01,1.105245E+04,4.424352E+03,5.161331E-01,3.940796E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.905761E+01,5.482763E+01,2.423837E+01,4.469133E+01,1.179657E+04,4.861425E+02,5.508825E-01,4.330099E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.800341E+01,5.821324E+01,2.402872E+01,4.346816E+01
21:50:00,4.996342E+02,2.355337E+01,2.333219E-02,2.097913E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.799954E+01,5.888580E+01,2.435578E+01,4.387686E+01,4.324961E+03,2.347280E+02,2.019694E-01,2.090736E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.799956E+01,5.832379E+01,2.423830E+01,4.355950E+01,4.308957E+03,1.938010E+02,2.012220E-01,1.726196E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.799956E+01,5.831647E+01,2.414426E+01,4.373107E+01,5.529324E+03,2.192820E+03,2.582114E-01,1.953158E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.857890E+01,5.633175E+01,2.427954E+01,4.446838E+01,1.036385E+04,2.300999E+02,4.839767E-01,2.049513E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.799959E+01,5.816771E+01,2.398241E+01,4.343567E+01
22:00:00,4.146495E+02,0.000000E+00,1.936353E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.799945E+01,5.878332E+01,2.426340E+01,4.385617E+01,3.844012E+03,0.000000E+00,1.795097E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.799948E+01,5.827399E+01,2.418518E+01,4.351196E+01,3.828280E+03,0.000000E+00,1.787751E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.799948E+01,5.826651E+01,2.408902E+01,4.369007E+01,1.682121E+03,0.000000E+00,7.855262E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.824449E+01,5.740369E+01,2.429920E+01,4.430560E+01,8.992381E+03,0.000000E+00,4.199311E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.799949E+01,5.813243E+01,2.392056E+01,4.344618E+01
22:10:00,5.301219E+02,0.000000E+00,2.475592E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.799933E+01,5.864149E+01,2.417346E+01,4.383680E+01,4.922455E+03,0.000000E+00,2.298715E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.799937E+01,5.820262E+01,2.411997E+01,4.350003E+01,4.903928E+03,0.000000E+00,2.290063E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.799937E+01,5.819490E+01,2.402411E+01,4.367845E+01,5.969910E+03,0.000000E+00,2.787861E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.800181E+01,5.813404E+01,2.430502E+01,4.418180E+01,1.151991E+04,0.000000E+00,5.379630E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.799939E+01,5.808186E+01,2.385372E+01,4.347203E+01
22:20:00,5.871912E+02,0.000000E+00,2.742098E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.799877E+01,5.859396E+01,2.407898E+01,4.383517E+01,5.495341E+03,0.000000E+00,2.566244E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.799875E+01,5.819839E+01,2.401841E+01,4.358620E+01,5.478142E+03,0.000000E+00,2.558213E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.799875E+01,5.819055E+01,2.392622E+01,4.375653E+01,1.082134E+04,0.000000E+00,5.053410E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.799950E+01,5.809174E+01,2.425634E+01,4.420363E+01,1.289762E+04,0.000000E+00,6.023003E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.799877E+01,5.809073E+01,2.375530E+01,4.358264E+01
22:30:00,6.454493E+02,0.000000E+00,3.014154E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.799864E+01,5.851072E+01,2.398223E+01,4.384424E+01,5.956618E+03,0.000000E+00,2.781654E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.799866E+01,5.818602E+01,2.389612E+01,4.372965E+01,5.939952E+03,0.000000E+00,2.773871E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.799866E+01,5.817798E+01,2.380888E+01,4.388869E+01,1.560644E+04,0.000000E+00,7.287982E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.799937E+01,5.800000E+01,2.416742E+01,4.433321E+01,1.393812E+04,0.000000E+00,6.508899E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.799869E+01,5.810143E+01,2.363657E+01,4.374901E+01
22:40:00,7.055360E+02,0.000000E+00,3.294750E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.799854E+01,5.848087E+01,2.388670E+01,4.385440E+01,6.418497E+03,0.000000E+00,2.997345E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.799861E+01,5.819834E+01,2.377407E+01,4.387550E+01,6.401784E+03,0.000000E+00,2.989540E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.799861E+01,5.819015E+01,2.369138E+01,4.402421E+01,2.057820E+04,0.000000E+00,9.609719E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.799936E+01,5.791987E+01,2.406885E+01,4.448977E+01,1.496988E+04,0.000000E+00,6.990715E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.799866E+01,5.813158E+01,2.351710E+01,4.391993E+01
22:50:00,7.565888E+02,0.000000E+00,3.533160E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.799847E+01,5.850178E+01,2.379424E+01,4.386070E+01,6.759784E+03,0.000000E+00,3.156721E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.799859E+01,5.822866E+01,2.366214E+01,4.399755E+01,6.742996E+03,0.000000E+00,3.148881E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.799859E+01,5.822040E+01,2.358305E+01,4.413824E+01,2.561873E+04,0.000000E+00,1.196357E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.799932E+01,5.785293E+01,2.397657E+01,4.463087E+01,1.569882E+04,0.000000E+00,7.331122E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.799864E+01,5.817302E+01,2.340695E+01,4.406871E+01
23:00:00,8.046259E+02,0.000000E+00,3.757486E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.799843E+01,5.855715E+01,2.370544E+01,4.386158E+01,7.084758E+03,0.000000E+00,3.308479E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.799857E+01,5.826915E+01,2.356173E+01,4.409179E+01,7.067908E+03,0.000000E+00,3.300610E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.799857E+01,5.826089E+01,2.348540E+01,4.422656E+01,2.902869E+04,0.000000E+00,1.355598E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.799930E+01,5.779678E+01,2.389445E+01,4.474598E+01,1.639597E+04,0.000000E+00,7.656677E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.799863E+01,5.821914E+01,2.330813E+01,4.418967E+01
23:10:00,8.456153E+02,0.000000E+00,3.948900E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.799842E+01,5.863003E+01,2.362034E+01,4.385686E+01,7.322173E+03,0.000000E+00,3.419348E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.799857E+01,5.831371E+01,2.347106E+01,4.416274E+01,7.305328E+03,0.000000E+00,3.411482E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.799857E+01,5.830548E+01,2.339690E+01,4.429302E+01,3.051898E+04,0.000000E+00,1.425192E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.799929E+01,5.774898E+01,2.382134E+01,4.483789E+01,1.690187E+04,0.000000E+00,7.892929E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.799864E+01,5.826561E+01,2.321930E+01,4.428608E+01
23:20:00,8.818222E+02,0.000000E+00,4.117981E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.799838E+01,5.871934E+01,2.352181E+01,4.389184E+01,7.522641E+03,0.000000E+00,3.512964E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.799852E+01,5.837290E+01,2.336270E+01,4.428344E+01,7.505820E+03,0.000000E+00,3.505109E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.799852E+01,5.836478E+01,2.329118E+01,4.440809E+01,3.158529E+04,0.000000E+00,1.474987E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.799919E+01,5.772916E+01,2.372701E+01,4.498823E+01,1.732898E+04,0.000000E+00,8.092384E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.799858E+01,5.832249E+01,2.310395E+01,4.445023E+01
23:30:00,9.138022E+02,0.000000E+00,4.267323E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.799839E+01,5.881399E+01,2.341649E+01,4.394902E+01,7.699773E+03,0.000000E+00,3.595682E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.799852E+01,5.843967E+01,2.324257E+01,4.443850E+01,7.682988E+03,0.000000E+00,3.587844E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.799852E+01,5.843171E+01,2.317394E+01,4.455693E+01,3.276109E+04,0.000000E+00,1.529895E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.799917E+01,5.772993E+01,2.361764E+01,4.518089E+01,1.771178E+04,0.000000E+00,8.271143E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.799858E+01,5.838500E+01,2.297211E+01,4.465804E+01
23:40:00,9.420173E+02,0.000000E+00,4.399084E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.799841E+01,5.890462E+01,2.331322E+01,4.400498E+01,7.857911E+03,0.000000E+00,3.669530E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.799853E+01,5.850539E+01,2.312457E+01,4.459090E+01,7.841165E+03,0.000000E+00,3.661710E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.799853E+01,5.849762E+01,2.305858E+01,4.470368E+01,3.378747E+04,0.000000E+00,1.577826E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.799916E+01,5.773985E+01,2.350970E+01,4.537144E+01,1.805877E+04,0.000000E+00,8.433181E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.799859E+01,5.844615E+01,2.284303E+01,4.486027E+01
23:50:00,9.670001E+02,0.000000E+00,4.515750E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.799843E+01,5.898624E+01,2.321556E+01,4.405016E+01,8.001381E+03,0.000000E+00,3.736529E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.799855E+01,5.856538E+01,2.301590E+01,4.472102E+01,7.984676E+03,0.000000E+00,3.728728E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.799855E+01,5.855780E+01,2.295210E+01,4.482925E+01,3.477203E+04,0.000000E+00,1.623803E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.799916E+01,5.775246E+01,2.341143E+01,4.553714E+01,1.837884E+04,0.000000E+00,8.582650E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.799861E+01,5.850196E+01,2.272612E+01,4.503218E+01
24:00:00,9.893096E+02,0.000000E+00,4.619932E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.799845E+01,5.905708E+01,2.312344E+01,4.408466E+01,8.133571E+03,0.000000E+00,3.798259E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.799856E+01,5.861818E+01,2.291771E+01,4.482547E+01,8.116906E+03,0.000000E+00,3.790477E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.799856E+01,5.861078E+01,2.285566E+01,4.493022E+01,3.572512E+04,0.000000E+00,1.668311E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.799916E+01,5.776536E+01,2.332421E+01,4.567389E+01,1.867921E+04,0.000000E+00,8.722920E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.799862E+01,5.855117E+01,2.262258E+01,4.517035E+01
Peak,1.687414E+03,2.358791E+03,7.879978E-02,2.100989E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,,,,,1.185359E+04,1.746941E+04,5.535454E-01,1.556010E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,,,,,1.183562E+04,1.739091E+04,5.527063E-01,1.549019E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,,,,,5.508196E+04,6.539288E+04,2.572247E+00,5.824582E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,,,,,2.885331E+04,2.379331E+04,1.347408E+00,2.119284E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,,,,

Peak Vol Flow (m3/s),,,6.571153E-02,1.752025E-01,,,0.000000E+00,0.000000E+00,,,,,,,,,,,4.616043E-01,1.297565E+00,,,0.000000E+00,0.000000E+00,,,,,,,,,,,4.609045E-01,1.291734E+00,,,0.000000E+00,0.000000E+00,,,,,,,,,,,2.145010E+00,4.857148E+00,,,0.000000E+00,0.000000E+00,,,,,,,,,,,1.123610E+00,1.767282E+00,,,0.000000E+00,0.000000E+00,,,,,,,,
