    <td align="right">Coil Final Gross Total Capacity [W]</td>
    <td align="right">Coil Final Gross Sensible Capacity [W]</td>
    <td align="right">Coil Final Reference Air Volume Flow Rate [m3/s]</td>
    <td align="right">Coil Final Reference Plant Fluid Volume Flow Rate [m3/s]</td>
    <td align="right">Coil U-value Times Area Value [W/K]</td>
    <td align="right">Design Day Name at Sensible Ideal Loads Peak</td>
    <td align="right">Date/Time at Sensible Ideal Loads Peak</td>
    <td align="right">Design Day Name at Air Flow Ideal Loads Peak</td>
    <td align="right">Date/Time at Air Flow Ideal Loads Peak</td>
    <td align="right">Coil Total Capacity at Ideal Loads Peak [W]</td>
    <td align="right">Coil Sensible Capacity at Ideal Loads Peak [W]</td>
    <td align="right">Coil Air Volume Flow Rate at Ideal Loads Peak [m3/s]</td>
    <td align="right">Coil Entering Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">Coil Entering Air Wetbulb at Ideal Loads Peak [C]</td>
    <td align="right">Coil Entering Air Humidity Ratio at Ideal Loads Peak [kgWater/kgDryAir]</td>
    <td align="right">Coil Leaving Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">Coil Leaving Air Wetbulb at Ideal Loads Peak [C]</td>
    <td align="right">Coil Leaving Air Humidity Ratio at Ideal Loads Peak [kgWater/kgDryAir]</td>
    <td align="right">Outdoor Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">Outdoor Air Humidity Ratio at Ideal Loads Peak [kgWater/kgDryAir]</td>
    <td align="right">Outdoor Air Wetbulb at Ideal Loads Peak [C]</td>
    <td align="right">Outdoor Air Flow Percentage at Ideal Loads Peak [%]</td>
    <td align="right">Zone Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">Zone Air Humidity Ratio at Ideal Loads Peak [kgWater/kgDryAir]</td>
    <td align="right">Zone Air Relative Humidity at Ideal Loads Peak [%]</td>
    <td align="right">Zone Sensible Heat Gain at Ideal Loads Peak [W]</td>
    <td align="right">Zone Latent Heat Gain at Ideal Loads Peak [W]</td>
    <td align="right">Coil Total Capacity at Rating Conditions [W]</td>
    <td align="right">Coil Sensible Capacity at Rating Conditions [W]</td>
  </tr>
  <tr>
    <td align="right">COILCOOLINGDXSINGLESPEED_DX 1 58KBTU/HR 7.7726EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_3|MIXED|SHR&gt;NONE|SC&gt;DX|SH&gt;C-E|SSF&gt;CV|ZH&gt;B-E|ZC&gt;NONE|SRF&gt;NONE|</td>
    <td align="right">  16149.208</td>
    <td align="right">  12930.110</td>
    <td align="right">   0.882728</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">CALGARY INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 13:40:00</td>
    <td align="right">CALGARY INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 13:20:00</td>
    <td align="right">   15591.16</td>
    <td align="right">   15591.16</td>
    <td align="right">   0.882728</td>
    <td align="right">      25.16</td>
    <td align="right">      16.10</td>
    <td align="right"> 0.00773083</td>
    <td align="right">      10.72</td>
    <td align="right">      10.40</td>
    <td align="right"> 0.00773083</td>
    <td align="right">      28.39</td>
    <td align="right"> 0.00617937</td>
    <td align="right">      15.91</td>
    <td align="right">    26.0368</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00828717</td>
    <td align="right">    44.4839</td>
    <td align="right">   10628.83</td>
    <td align="right">       0.00</td>
    <td align="right">   16153.82</td>
    <td align="right">   12900.76</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 2</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_3|MIXED|SHR&gt;NONE|SC&gt;DX|SH&gt;C-E|SSF&gt;CV|ZH&gt;B-E|ZC&gt;NONE|SRF&gt;NONE|</td>
    <td align="right">  36190.379</td>
    <td align="right">  36190.379</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">CALGARY INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">CALGARY INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">   36190.38</td>
    <td align="right">   36190.38</td>
    <td align="right">     -999.0</td>
    <td align="right">       9.01</td>
    <td align="right">       6.96</td>
    <td align="right"> 0.00537690</td>
    <td align="right">      43.00</td>
    <td align="right">      22.02</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -27.70</td>
    <td align="right"> 0.00029689</td>
    <td align="right">     -27.70</td>
    <td align="right">  -999.0000</td>
    <td align="right">      19.99</td>
    <td align="right"> 0.00712211</td>
    <td align="right">    48.9031</td>
    <td align="right">   16878.21</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
  </tr>
  <tr>
    <td align="right">COILCOOLINGDXSINGLESPEED_DX 2 58KBTU/HR 7.7726EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_3|MIXED|SHR&gt;NONE|SC&gt;DX|SH&gt;C-E|SSF&gt;CV|ZH&gt;B-E|ZC&gt;NONE|SRF&gt;NONE| 1</td>
    <td align="right">  16131.944</td>
    <td align="right">  12920.344</td>
    <td align="right">   0.882451</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">CALGARY INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 13:40:00</td>
    <td align="right">CALGARY INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 13:20:00</td>
    <td align="right">   15575.21</td>
    <td align="right">   15575.21</td>
    <td align="right">   0.882451</td>
    <td align="right">      25.15</td>
    <td align="right">      16.11</td>
    <td align="right"> 0.00773697</td>
    <td align="right">      10.72</td>
    <td align="right">      10.40</td>
    <td align="right"> 0.00773697</td>
    <td align="right">      28.39</td>
    <td align="right"> 0.00617937</td>
    <td align="right">      15.91</td>
    <td align="right">    26.0450</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00828902</td>
    <td align="right">    44.4937</td>
    <td align="right">   10734.18</td>
    <td align="right">       0.00</td>
    <td align="right">   16136.55</td>
    <td align="right">   12891.21</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 3</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_3|MIXED|SHR&gt;NONE|SC&gt;DX|SH&gt;C-E|SSF&gt;CV|ZH&gt;B-E|ZC&gt;NONE|SRF&gt;NONE| 1</td>
    <td align="right">  36183.338</td>
    <td align="right">  36183.338</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">CALGARY INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">CALGARY INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">   36183.34</td>
    <td align="right">   36183.34</td>
    <td align="right">     -999.0</td>
    <td align="right">       9.01</td>
    <td align="right">       6.96</td>
    <td align="right"> 0.00537617</td>
    <td align="right">      43.00</td>
    <td align="right">      22.02</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -27.70</td>
    <td align="right"> 0.00029689</td>
    <td align="right">     -27.70</td>
    <td align="right">  -999.0000</td>
    <td align="right">      19.99</td>
    <td align="right"> 0.00712185</td>
    <td align="right">    48.9014</td>
    <td align="right">   16872.68</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
  </tr>
  <tr>
    <td align="right">COILCOOLINGDXSINGLESPEED_DX 3 10KBTU/HR 7.7726EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_3|MIXED|SHR&gt;NONE|SC&gt;DX|SH&gt;C-E|SSF&gt;CV|ZH&gt;B-E|ZC&gt;NONE|SRF&gt;NONE| 2</td>
    <td align="right">   2571.218</td>
    <td align="right">   2050.073</td>
    <td align="right">   0.135327</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">CALGARY INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 13:40:00</td>
    <td align="right">CALGARY INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 13:20:00</td>
    <td align="right">    2483.17</td>
    <td align="right">    2483.17</td>
    <td align="right">   0.135327</td>
    <td align="right">      25.98</td>
    <td align="right">      16.12</td>
    <td align="right"> 0.00740801</td>
    <td align="right">      10.97</td>
    <td align="right">      10.16</td>
    <td align="right"> 0.00740801</td>
    <td align="right">      28.39</td>
    <td align="right"> 0.00617937</td>
    <td align="right">      15.91</td>
    <td align="right">    45.0463</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00841445</td>
    <td align="right">    45.1589</td>
    <td align="right">    1649.55</td>
    <td align="right">       0.00</td>
    <td align="right">    2571.95</td>
    <td align="right">    2045.69</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 4</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_3|MIXED|SHR&gt;NONE|SC&gt;DX|SH&gt;C-E|SSF&gt;CV|ZH&gt;B-E|ZC&gt;NONE|SRF&gt;NONE| 2</td>
    <td align="right">   7088.504</td>
    <td align="right">   7088.504</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">CALGARY INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">CALGARY INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">    7088.50</td>
    <td align="right">    7088.50</td>
    <td align="right">     -999.0</td>
    <td align="right">      -0.42</td>
    <td align="right">      -0.42</td>
    <td align="right"> 0.00417850</td>
    <td align="right">      43.00</td>
    <td align="right">      22.02</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -27.70</td>
    <td align="right"> 0.00029689</td>
    <td align="right">     -27.70</td>
    <td align="right">  -999.0000</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00736031</td>
    <td align="right">    44.6748</td>
    <td align="right">    2496.26</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
  </tr>
  <tr>
    <td align="right">COILCOOLINGDXSINGLESPEED_DX 4 239KBTU/HR 7.7726EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_3|MIXED|SHR&gt;NONE|SC&gt;DX|SH&gt;C-E|SSF&gt;CV|ZH&gt;B-E|ZC&gt;NONE|SRF&gt;NONE| 3</td>
    <td align="right">  81586.625</td>
    <td align="right">  63409.076</td>
    <td align="right">   4.091388</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">CALGARY INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 14:00:00</td>
    <td align="right">CALGARY INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 14:00:00</td>
    <td align="right">   78495.74</td>
    <td align="right">   78495.74</td>
    <td align="right">   4.091388</td>
    <td align="right">      26.86</td>
    <td align="right">      16.11</td>
    <td align="right"> 0.00704297</td>
    <td align="right">      11.16</td>
    <td align="right">       9.85</td>
    <td align="right"> 0.00704297</td>
    <td align="right">      28.80</td>
    <td align="right"> 0.00617998</td>
    <td align="right">      16.05</td>
    <td align="right">    59.6163</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00831695</td>
    <td align="right">    44.6428</td>
    <td align="right">   50126.84</td>
    <td align="right">       0.00</td>
    <td align="right">   81609.93</td>
    <td align="right">   63266.89</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 5</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_3|MIXED|SHR&gt;NONE|SC&gt;DX|SH&gt;C-E|SSF&gt;CV|ZH&gt;B-E|ZC&gt;NONE|SRF&gt;NONE| 3</td>
    <td align="right"> 252840.773</td>
    <td align="right"> 252840.773</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">CALGARY INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">CALGARY INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:20:00</td>
    <td align="right">  252840.77</td>
    <td align="right">  252840.77</td>
    <td align="right">     -999.0</td>
    <td align="right">      -8.23</td>
    <td align="right">      -8.23</td>
    <td align="right"> 0.00301141</td>
    <td align="right">      43.00</td>
    <td align="right">      22.02</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -27.70</td>
    <td align="right"> 0.00029689</td>
    <td align="right">     -27.70</td>
    <td align="right">  -999.0000</td>
    <td align="right">      20.00</td>
    <td align="right"> 0.00690583</td>
    <td align="right">    47.4291</td>
    <td align="right">   77716.88</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
  </tr>
  <tr>
    <td align="right">COILCOOLINGDXSINGLESPEED_DX 18KBTU/HR 7.7726EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_4|MIXED|SHR&gt;NONE|SC&gt;DX|SH&gt;C-E|SSF&gt;CV|ZH&gt;B-E|ZC&gt;NONE|SRF&gt;NONE|</td>
    <td align="right">   6291.824</td>
    <td align="right">   4687.450</td>
    <td align="right">   0.289476</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">CALGARY INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 14:20:00</td>
    <td align="right">CALGARY INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 14:20:00</td>
    <td align="right">    6043.40</td>
    <td align="right">    6043.40</td>
    <td align="right">   0.289476</td>
    <td align="right">      28.80</td>
    <td align="right">      16.05</td>
    <td align="right"> 0.00617998</td>
    <td align="right">      11.69</td>
    <td align="right">       9.15</td>
    <td align="right"> 0.00617998</td>
    <td align="right">      28.80</td>
    <td align="right"> 0.00617998</td>
    <td align="right">      16.05</td>
    <td align="right">   100.0000</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00784011</td>
    <td align="right">    42.1140</td>
    <td align="right">    7898.03</td>
    <td align="right">       0.00</td>
    <td align="right">    6293.62</td>
    <td align="right">    4679.21</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 1</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_4|MIXED|SHR&gt;NONE|SC&gt;DX|SH&gt;C-E|SSF&gt;CV|ZH&gt;B-E|ZC&gt;NONE|SRF&gt;NONE|</td>
    <td align="right">  24686.741</td>
    <td align="right">  24686.741</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">CALGARY INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:20:00</td>
    <td align="right">CALGARY INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">   24686.74</td>
    <td align="right">   24686.74</td>
    <td align="right">     -999.0</td>
    <td align="right">     -27.70</td>
    <td align="right">     -27.70</td>
    <td align="right"> 0.00029689</td>
    <td align="right">      43.00</td>
    <td align="right">      22.02</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -27.70</td>
    <td align="right"> 0.00029689</td>
    <td align="right">     -27.70</td>
    <td align="right">  -999.0000</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00708765</td>
    <td align="right">    43.0284</td>
    <td align="right">   34488.75</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=CoilSizingDetails::EntireFacility></a>
<p>Report:<b> Coil Sizing Details</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2025-01-19
    15:45:16</b></p>
<b>Coils</b><br><br>
<!-- FullName:Coil Sizing Details_Entire Facility_Coils-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Coil Type</td>
    <td align="right">Coil Location</td>
    <td align="right">HVAC Type</td>
    <td align="right">HVAC Name</td>
    <td align="right">Zone Name(s)</td>
    <td align="right">System Sizing Method Concurrence</td>
    <td align="right">System Sizing Method Capacity</td>
    <td align="right">System Sizing Method Air Flow</td>
    <td align="right">Autosized Coil Capacity?</td>
    <td align="right">Autosized Coil Airflow?</td>
    <td align="right">Autosized Coil Water Flow?</td>
    <td align="right">OA Pretreated prior to coil inlet?</td>
    <td align="right">Coil Final Gross Total Capacity [W]</td>
    <td align="right">Coil Final Gross Sensible Capacity [W]</td>
    <td align="right">Coil Final Reference Air Volume Flow Rate [m3/s]</td>
    <td align="right">Coil Final Reference Plant Fluid Volume Flow Rate [m3/s]</td>
    <td align="right">Coil U-value Times Area Value [W/K]</td>
    <td align="right">Terminal Unit Reheat Coil Multiplier</td>
    <td align="right">DX Coil Capacity Increase Ratio from Too Low Flow/Capacity Ratio</td>
    <td align="right">DX Coil Capacity Decrease Ratio from Too High Flow/Capacity Ratio</td>
    <td align="right">Moist Air Heat Capacity [J/kg-K]</td>
    <td align="right">Dry Air Heat Capacity [J/kg-K]</td>
    <td align="right">Standard Air Density Adjusted for Elevation [kg/m3]</td>
    <td align="right">Supply Fan Name for Coil</td>
    <td align="right">Supply Fan Type for Coil</td>
    <td align="right">Supply Fan Maximum Air Volume Flow Rate [m3/s]</td>
    <td align="right">Supply Fan Maximum Air Mass Flow Rate [kg/s]</td>
    <td align="right">Plant Name for Coil</td>
    <td align="right">Plant Fluid Specific Heat Capacity [J/kg-K]</td>
    <td align="right">Plant Fluid Density [kg/m3]</td>
    <td align="right">Plant Maximum Fluid Mass Flow Rate [kg/s]</td>
    <td align="right">Plant Design Fluid Return Temperature [C]</td>
    <td align="right">Plant Design Fluid Supply Temperature [C]</td>
    <td align="right">Plant Design Fluid Temperature Difference [deltaC]</td>
    <td align="right">Plant Design Capacity [W]</td>
    <td align="right">Coil Capacity Percentage of Plant Design Capacity [%]</td>
    <td align="right">Coil Fluid Flow Rate Percentage of Plant Design Flow Rate [%]</td>
    <td align="right">Design Day Name at Sensible Ideal Loads Peak</td>
    <td align="right">Date/Time at Sensible Ideal Loads Peak</td>
    <td align="right">Design Day Name at Total Ideal Loads Peak</td>
    <td align="right">Date/Time at Total Ideal Loads Peak</td>
    <td align="right">Design Day Name at Air Flow Ideal Loads Peak</td>
    <td align="right">Date/Time at Air Flow Ideal Loads Peak</td>
    <td align="right">Peak Load Type to Size On</td>
    <td align="right">Coil Total Capacity at Ideal Loads Peak [W]</td>
    <td align="right">Coil Sensible Capacity at Ideal Loads Peak [W]</td>
    <td align="right">Coil Off-Rating Capacity Modifier at Ideal Loads Peak [ ]</td>
    <td align="right">Coil Air Mass Flow Rate at Ideal Loads Peak [kg/s]</td>
    <td align="right">Coil Air Volume Flow Rate at Ideal Loads Peak [m3/s]</td>
    <td align="right">Coil Entering Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">Coil Entering Air Wetbulb at Ideal Loads Peak [C]</td>
    <td align="right">Coil Entering Air Humidity Ratio at Ideal Loads Peak [kgWater/kgDryAir]</td>
    <td align="right">Coil Entering Air Enthalpy at Ideal Loads Peak [J/KG-K]</td>
    <td align="right">Coil Leaving Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">Coil Leaving Air Wetbulb at Ideal Loads Peak [C]</td>
    <td align="right">Coil Leaving Air Humidity Ratio at Ideal Loads Peak [kgWater/kgDryAir]</td>
    <td align="right">Coil Leaving Air Enthalpy at Ideal Loads Peak [J/KG-K]</td>
    <td align="right">Coil Plant Fluid Mass Flow Rate at Ideal Loads Peak [kg/s]</td>
    <td align="right">Coil Entering Plant Fluid Temperature at Ideal Loads Peak [C]</td>
    <td align="right">Coil Leaving Plant Fluid Temperature at Ideal Loads Peak [C]</td>
    <td align="right">Coil Plant Fluid Temperature Difference at Ideal Loads Peak [deltaC]</td>
    <td align="right">Supply Fan Air Heat Gain at Ideal Loads Peak [W]</td>
    <td align="right">Coil and Fan Net Total Capacity at Ideal Loads Peak [W]</td>
    <td align="right">Outdoor Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">Outdoor Air Humidity Ratio at Ideal Loads Peak [kgWater/kgDryAir]</td>
    <td align="right">Outdoor Air Wetbulb at Ideal Loads Peak [C]</td>
    <td align="right">Outdoor Air Volume Flow Rate at Ideal Loads Peak [m3/s]</td>
    <td align="right">Outdoor Air Flow Percentage at Ideal Loads Peak [%]</td>
    <td align="right">System Return Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">System Return Air Humidity Ratio at Ideal Loads Peak [kgWater/kgDryAir]</td>
    <td align="right">Zone Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">Zone Air Humidity Ratio at Ideal Loads Peak [kgWater/kgDryAir]</td>
    <td align="right">Zone Air Relative Humidity at Ideal Loads Peak [%]</td>
    <td align="right">Zone Sensible Heat Gain at Ideal Loads Peak [W]</td>
    <td align="right">Zone Latent Heat Gain at Ideal Loads Peak [W]</td>
    <td align="right">Coil Total Capacity at Rating Conditions [W]</td>
    <td align="right">Coil Sensible Capacity at Rating Conditions [W]</td>
    <td align="right">Coil Air Mass Flow Rate at Rating Conditions [kg/s]</td>
    <td align="right">Coil Entering Air Drybulb at Rating Conditions [C]</td>
    <td align="right">Coil Entering Air Wetbulb at Rating Conditions [C]</td>
    <td align="right">Coil Entering Air Humidity Ratio at Rating Conditions [kgWater/kgDryAir]</td>
    <td align="right">Coil Entering Air Enthalpy at Rating Conditions [J/KG-K]</td>
    <td align="right">Coil Leaving Air Drybulb at Rating Conditions [C]</td>
    <td align="right">Coil Leaving Air Wetbulb at Rating Conditions [C]</td>
    <td align="right">Coil Leaving Air Humidity Ratio at Rating Conditions [kgWater/kgDryAir]</td>
    <td align="right">Coil Leaving Air Enthalpy at Rating Conditions [J/KG-K]</td>
  </tr>
  <tr>
    <td align="right">COILCOOLINGDXSINGLESPEED_DX 1 58KBTU/HR 7.7726EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_3|MIXED|SHR&gt;NONE|SC&gt;DX|SH&gt;C-E|SSF&gt;CV|ZH&gt;B-E|ZC&gt;NONE|SRF&gt;NONE|</td>
    <td align="right">ALL_ST=RETAIL - SALES_FL=BUILDING STORY 1_SCH=C</td>
    <td align="right">Non-Coincident</td>
    <td align="right">CoolingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">  16149.208</td>
    <td align="right">  12930.110</td>
    <td align="right">   0.882728</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.2112</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.2004</td>
    <td align="right">FAN CONSTANT VOLUME 2</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">   0.882728</td>
    <td align="right"> 1.05962777</td>
    <td align="right">&nbsp;</td>
    <td align="right">  -999.0000</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">CALGARY INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 13:40:00</td>
    <td align="right">CALGARY INTL AP ANN CLG .4% CONDNS WB=&gt;MDB</td>
    <td align="right">7/21 13:40:00</td>
    <td align="right">CALGARY INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 13:20:00</td>
    <td align="right">Sensible</td>
    <td align="right">   15591.16</td>
    <td align="right">   15591.16</td>
    <td align="right">     0.9654</td>
    <td align="right"> 1.05962777</td>
    <td align="right">   0.882728</td>
    <td align="right">      25.16</td>
    <td align="right">      16.10</td>
    <td align="right"> 0.00773083</td>
    <td align="right">    44977.7</td>
    <td align="right">      10.72</td>
    <td align="right">      10.40</td>
    <td align="right"> 0.00773083</td>
    <td align="right">    30263.9</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">   2458.530</td>
    <td align="right">   13132.63</td>
    <td align="right">      28.39</td>
    <td align="right"> 0.00617937</td>
    <td align="right">      15.91</td>
    <td align="right"> 0.22983444</td>
    <td align="right">    26.0368</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00828759</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00828717</td>
    <td align="right">    44.4839</td>
    <td align="right">   10628.83</td>
    <td align="right">       0.00</td>
    <td align="right">   16153.82</td>
    <td align="right">   12900.76</td>
    <td align="right"> 1.01778048</td>
    <td align="right">      26.67</td>
    <td align="right">      19.44</td>
    <td align="right"> 0.01118466</td>
    <td align="right">    55322.4</td>
    <td align="right">      14.28</td>
    <td align="right">      14.07</td>
    <td align="right"> 0.00993149</td>
    <td align="right">    39450.8</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 2</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_3|MIXED|SHR&gt;NONE|SC&gt;DX|SH&gt;C-E|SSF&gt;CV|ZH&gt;B-E|ZC&gt;NONE|SRF&gt;NONE|</td>
    <td align="right">ALL_ST=RETAIL - SALES_FL=BUILDING STORY 1_SCH=C</td>
    <td align="right">Non-Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">  36190.379</td>
    <td align="right">  36190.379</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.2004</td>
    <td align="right">FAN CONSTANT VOLUME 2</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">   0.882728</td>
    <td align="right"> 1.05962777</td>
    <td align="right">&nbsp;</td>
    <td align="right">  -999.0000</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">CALGARY INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CALGARY INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">   36190.38</td>
    <td align="right">   36190.38</td>
    <td align="right">     1.0000</td>
    <td align="right">  Too Big</td>
    <td align="right">     -999.0</td>
    <td align="right">       9.01</td>
    <td align="right">       6.96</td>
    <td align="right"> 0.00537690</td>
    <td align="right">    22592.3</td>
    <td align="right">      43.00</td>
    <td align="right">      22.02</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    63855.1</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">      0.000</td>
    <td align="right">   36190.38</td>
    <td align="right">     -27.70</td>
    <td align="right"> 0.00029689</td>
    <td align="right">     -27.70</td>
    <td align="right"> 0.22983444</td>
    <td align="right">  -999.0000</td>
    <td align="right">      21.93</td>
    <td align="right"> 0.00716519</td>
    <td align="right">      19.99</td>
    <td align="right"> 0.00712211</td>
    <td align="right">    48.9031</td>
    <td align="right">   16878.21</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
  </tr>
  <tr>
    <td align="right">COILCOOLINGDXSINGLESPEED_DX 2 58KBTU/HR 7.7726EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_3|MIXED|SHR&gt;NONE|SC&gt;DX|SH&gt;C-E|SSF&gt;CV|ZH&gt;B-E|ZC&gt;NONE|SRF&gt;NONE| 1</td>
    <td align="right">ALL_ST=RETAIL - SALES_FL=BUILDING STORY 1_SCH=C 1</td>
    <td align="right">Non-Coincident</td>
    <td align="right">CoolingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">  16131.944</td>
    <td align="right">  12920.344</td>
    <td align="right">   0.882451</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.2226</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.2004</td>
    <td align="right">FAN CONSTANT VOLUME 3</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">   0.882451</td>
    <td align="right"> 1.05929515</td>
    <td align="right">&nbsp;</td>
    <td align="right">  -999.0000</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">CALGARY INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 13:40:00</td>
    <td align="right">CALGARY INTL AP ANN CLG .4% CONDNS WB=&gt;MDB</td>
    <td align="right">7/21 13:50:00</td>
    <td align="right">CALGARY INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 13:20:00</td>
    <td align="right">Sensible</td>
    <td align="right">   15575.21</td>
    <td align="right">   15575.21</td>
    <td align="right">     0.9655</td>
    <td align="right"> 1.05929515</td>
    <td align="right">   0.882451</td>
    <td align="right">      25.15</td>
    <td align="right">      16.11</td>
    <td align="right"> 0.00773697</td>
    <td align="right">    44982.9</td>
    <td align="right">      10.72</td>
    <td align="right">      10.40</td>
    <td align="right"> 0.00773697</td>
    <td align="right">    30279.5</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">   2457.643</td>
    <td align="right">   13117.57</td>
    <td align="right">      28.39</td>
    <td align="right"> 0.00617937</td>
    <td align="right">      15.91</td>
    <td align="right"> 0.22983444</td>
    <td align="right">    26.0450</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00828923</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00828902</td>
    <td align="right">    44.4937</td>
    <td align="right">   10734.18</td>
    <td align="right">       0.00</td>
    <td align="right">   16136.55</td>
    <td align="right">   12891.21</td>
    <td align="right"> 1.01746099</td>
    <td align="right">      26.67</td>
    <td align="right">      19.44</td>
    <td align="right"> 0.01118466</td>
    <td align="right">    55322.4</td>
    <td align="right">      14.29</td>
    <td align="right">      14.08</td>
    <td align="right"> 0.00993407</td>
    <td align="right">    39462.8</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 3</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_3|MIXED|SHR&gt;NONE|SC&gt;DX|SH&gt;C-E|SSF&gt;CV|ZH&gt;B-E|ZC&gt;NONE|SRF&gt;NONE| 1</td>
    <td align="right">ALL_ST=RETAIL - SALES_FL=BUILDING STORY 1_SCH=C 1</td>
    <td align="right">Non-Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">  36183.338</td>
    <td align="right">  36183.338</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.2004</td>
    <td align="right">FAN CONSTANT VOLUME 3</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">   0.882451</td>
    <td align="right"> 1.05929515</td>
    <td align="right">&nbsp;</td>
    <td align="right">  -999.0000</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">CALGARY INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CALGARY INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">   36183.34</td>
    <td align="right">   36183.34</td>
    <td align="right">     1.0000</td>
    <td align="right">  Too Big</td>
    <td align="right">     -999.0</td>
    <td align="right">       9.01</td>
    <td align="right">       6.96</td>
    <td align="right"> 0.00537617</td>
    <td align="right">    22586.3</td>
    <td align="right">      43.00</td>
    <td align="right">      22.02</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    63855.1</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">      0.000</td>
    <td align="right">   36183.34</td>
    <td align="right">     -27.70</td>
    <td align="right"> 0.00029689</td>
    <td align="right">     -27.70</td>
    <td align="right"> 0.22983444</td>
    <td align="right">  -999.0000</td>
    <td align="right">      21.93</td>
    <td align="right"> 0.00716496</td>
    <td align="right">      19.99</td>
    <td align="right"> 0.00712185</td>
    <td align="right">    48.9014</td>
    <td align="right">   16872.68</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
  </tr>
  <tr>
    <td align="right">COILCOOLINGDXSINGLESPEED_DX 3 10KBTU/HR 7.7726EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_3|MIXED|SHR&gt;NONE|SC&gt;DX|SH&gt;C-E|SSF&gt;CV|ZH&gt;B-E|ZC&gt;NONE|SRF&gt;NONE| 2</td>
    <td align="right">ALL_ST=LOBBY - ELEVATOR_FL=BUILDING STORY 1_SCH=C</td>
    <td align="right">Non-Coincident</td>
    <td align="right">CoolingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   2571.218</td>
    <td align="right">   2050.073</td>
    <td align="right">   0.135327</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1018.6111</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.2004</td>
    <td align="right">FAN CONSTANT VOLUME 4</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">   0.135327</td>
    <td align="right"> 0.16244714</td>
    <td align="right">&nbsp;</td>
    <td align="right">  -999.0000</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">CALGARY INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 13:40:00</td>
    <td align="right">CALGARY INTL AP ANN CLG .4% CONDNS WB=&gt;MDB</td>
    <td align="right">7/21 13:40:00</td>
    <td align="right">CALGARY INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 13:20:00</td>
    <td align="right">Sensible</td>
    <td align="right">    2483.17</td>
    <td align="right">    2483.17</td>
    <td align="right">     0.9658</td>
    <td align="right"> 0.16244714</td>
    <td align="right">   0.135327</td>
    <td align="right">      25.98</td>
    <td align="right">      16.12</td>
    <td align="right"> 0.00740801</td>
    <td align="right">    44988.3</td>
    <td align="right">      10.97</td>
    <td align="right">      10.16</td>
    <td align="right"> 0.00740801</td>
    <td align="right">    29702.3</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    335.721</td>
    <td align="right">    2147.45</td>
    <td align="right">      28.39</td>
    <td align="right"> 0.00617937</td>
    <td align="right">      15.91</td>
    <td align="right"> 0.06096000</td>
    <td align="right">    45.0463</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00841514</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00841445</td>
    <td align="right">    45.1589</td>
    <td align="right">    1649.55</td>
    <td align="right">       0.00</td>
    <td align="right">    2571.95</td>
    <td align="right">    2045.69</td>
    <td align="right"> 0.15603170</td>
    <td align="right">      26.67</td>
    <td align="right">      19.44</td>
    <td align="right"> 0.01118466</td>
    <td align="right">    55322.4</td>
    <td align="right">      13.85</td>
    <td align="right">      13.84</td>
    <td align="right"> 0.00986226</td>
    <td align="right">    38838.9</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 4</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_3|MIXED|SHR&gt;NONE|SC&gt;DX|SH&gt;C-E|SSF&gt;CV|ZH&gt;B-E|ZC&gt;NONE|SRF&gt;NONE| 2</td>
    <td align="right">ALL_ST=LOBBY - ELEVATOR_FL=BUILDING STORY 1_SCH=C</td>
    <td align="right">Non-Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   7088.504</td>
    <td align="right">   7088.504</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.2004</td>
    <td align="right">FAN CONSTANT VOLUME 4</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">   0.135327</td>
    <td align="right"> 0.16244714</td>
    <td align="right">&nbsp;</td>
    <td align="right">  -999.0000</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">CALGARY INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CALGARY INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">    7088.50</td>
    <td align="right">    7088.50</td>
    <td align="right">     1.0000</td>
    <td align="right">  Too Big</td>
    <td align="right">     -999.0</td>
    <td align="right">      -0.42</td>
    <td align="right">      -0.42</td>
    <td align="right"> 0.00417850</td>
    <td align="right">    10020.0</td>
    <td align="right">      43.00</td>
    <td align="right">      22.02</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    63855.1</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">      0.000</td>
    <td align="right">    7088.50</td>
    <td align="right">     -27.70</td>
    <td align="right"> 0.00029689</td>
    <td align="right">     -27.70</td>
    <td align="right"> 0.06096000</td>
    <td align="right">  -999.0000</td>
    <td align="right">      21.93</td>
    <td align="right"> 0.00736031</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00736031</td>
    <td align="right">    44.6748</td>
    <td align="right">    2496.26</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
  </tr>
  <tr>
    <td align="right">COILCOOLINGDXSINGLESPEED_DX 4 239KBTU/HR 7.7726EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_3|MIXED|SHR&gt;NONE|SC&gt;DX|SH&gt;C-E|SSF&gt;CV|ZH&gt;B-E|ZC&gt;NONE|SRF&gt;NONE| 3</td>
    <td align="right">ALL_ST=RETAIL - SALES_FL=BUILDING STORY 1_SCH=C 2</td>
    <td align="right">Non-Coincident</td>
    <td align="right">CoolingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">  81586.625</td>
    <td align="right">  63409.076</td>
    <td align="right">   4.091388</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1017.9325</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.2004</td>
    <td align="right">FAN CONSTANT VOLUME 5</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">   4.091388</td>
    <td align="right"> 4.91130909</td>
    <td align="right">&nbsp;</td>
    <td align="right">  -999.0000</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">CALGARY INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 14:00:00</td>
    <td align="right">CALGARY INTL AP ANN CLG .4% CONDNS WB=&gt;MDB</td>
    <td align="right">7/21 14:00:00</td>
    <td align="right">CALGARY INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 14:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">   78495.74</td>
    <td align="right">   78495.74</td>
    <td align="right">     0.9621</td>
    <td align="right"> 4.91130909</td>
    <td align="right">   4.091388</td>
    <td align="right">      26.86</td>
    <td align="right">      16.11</td>
    <td align="right"> 0.00704297</td>
    <td align="right">    44957.5</td>
    <td align="right">      11.16</td>
    <td align="right">       9.85</td>
    <td align="right"> 0.00704297</td>
    <td align="right">    28974.8</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">   9195.572</td>
    <td align="right">   69300.16</td>
    <td align="right">      28.80</td>
    <td align="right"> 0.00617998</td>
    <td align="right">      16.05</td>
    <td align="right"> 2.43913594</td>
    <td align="right">    59.6163</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00831695</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00831695</td>
    <td align="right">    44.6428</td>
    <td align="right">   50126.84</td>
    <td align="right">       0.00</td>
    <td align="right">   81609.93</td>
    <td align="right">   63266.89</td>
    <td align="right"> 4.71734950</td>
    <td align="right">      26.67</td>
    <td align="right">      19.44</td>
    <td align="right"> 0.01118466</td>
    <td align="right">    55322.4</td>
    <td align="right">      13.55</td>
    <td align="right">      13.53</td>
    <td align="right"> 0.00966010</td>
    <td align="right">    38022.4</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 5</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_3|MIXED|SHR&gt;NONE|SC&gt;DX|SH&gt;C-E|SSF&gt;CV|ZH&gt;B-E|ZC&gt;NONE|SRF&gt;NONE| 3</td>
    <td align="right">ALL_ST=RETAIL - SALES_FL=BUILDING STORY 1_SCH=C 2</td>
    <td align="right">Non-Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right"> 252840.773</td>
    <td align="right"> 252840.773</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.2004</td>
    <td align="right">FAN CONSTANT VOLUME 5</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">   4.091388</td>
    <td align="right"> 4.91130909</td>
    <td align="right">&nbsp;</td>
    <td align="right">  -999.0000</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">CALGARY INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CALGARY INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:20:00</td>
    <td align="right">Sensible</td>
    <td align="right">  252840.77</td>
    <td align="right">  252840.77</td>
    <td align="right">     1.0000</td>
    <td align="right">  Too Big</td>
    <td align="right">     -999.0</td>
    <td align="right">      -8.23</td>
    <td align="right">      -8.23</td>
    <td align="right"> 0.00301141</td>
    <td align="right">     -787.0</td>
    <td align="right">      43.00</td>
    <td align="right">      22.02</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    63855.1</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">      0.000</td>
    <td align="right">  252840.77</td>
    <td align="right">     -27.70</td>
    <td align="right"> 0.00029689</td>
    <td align="right">     -27.70</td>
    <td align="right"> 2.43913594</td>
    <td align="right">  -999.0000</td>
    <td align="right">      20.51</td>
    <td align="right"> 0.00701872</td>
    <td align="right">      20.00</td>
    <td align="right"> 0.00690583</td>
    <td align="right">    47.4291</td>
    <td align="right">   77716.88</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
  </tr>
  <tr>
    <td align="right">COILCOOLINGDXSINGLESPEED_DX 18KBTU/HR 7.7726EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_4|MIXED|SHR&gt;NONE|SC&gt;DX|SH&gt;C-E|SSF&gt;CV|ZH&gt;B-E|ZC&gt;NONE|SRF&gt;NONE|</td>
    <td align="right">ALL_ST=STORAGE AREA_FL=BUILDING STORY 1_SCH=E</td>
    <td align="right">Non-Coincident</td>
    <td align="right">CoolingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   6291.824</td>
    <td align="right">   4687.450</td>
    <td align="right">   0.289476</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1016.3283</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.2004</td>
    <td align="right">FAN CONSTANT VOLUME 1</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">   0.289476</td>
    <td align="right"> 0.34748767</td>
    <td align="right">&nbsp;</td>
    <td align="right">  -999.0000</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">CALGARY INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 14:20:00</td>
    <td align="right">CALGARY INTL AP ANN CLG .4% CONDNS WB=&gt;MDB</td>
    <td align="right">7/21 14:30:00</td>
    <td align="right">CALGARY INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 14:20:00</td>
    <td align="right">Sensible</td>
    <td align="right">    6043.40</td>
    <td align="right">    6043.40</td>
    <td align="right">     0.9605</td>
    <td align="right"> 0.34748767</td>
    <td align="right">   0.289476</td>
    <td align="right">      28.80</td>
    <td align="right">      16.05</td>
    <td align="right"> 0.00617998</td>
    <td align="right">    44726.0</td>
    <td align="right">      11.69</td>
    <td align="right">       9.15</td>
    <td align="right"> 0.00617998</td>
    <td align="right">    27334.3</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    463.452</td>
    <td align="right">    5579.95</td>
    <td align="right">      28.80</td>
    <td align="right"> 0.00617998</td>
    <td align="right">      16.05</td>
    <td align="right"> 0.28947618</td>
    <td align="right">   100.0000</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00784011</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00784011</td>
    <td align="right">    42.1140</td>
    <td align="right">    7898.03</td>
    <td align="right">       0.00</td>
    <td align="right">    6293.62</td>
    <td align="right">    4679.21</td>
    <td align="right"> 0.33376453</td>
    <td align="right">      26.67</td>
    <td align="right">      19.44</td>
    <td align="right"> 0.01118466</td>
    <td align="right">    55322.4</td>
    <td align="right">      12.95</td>
    <td align="right">      12.94</td>
    <td align="right"> 0.00928819</td>
    <td align="right">    36465.9</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 1</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_4|MIXED|SHR&gt;NONE|SC&gt;DX|SH&gt;C-E|SSF&gt;CV|ZH&gt;B-E|ZC&gt;NONE|SRF&gt;NONE|</td>
    <td align="right">ALL_ST=STORAGE AREA_FL=BUILDING STORY 1_SCH=E</td>
    <td align="right">Non-Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">  24686.741</td>
    <td align="right">  24686.741</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.2004</td>
    <td align="right">FAN CONSTANT VOLUME 1</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">   0.289476</td>
    <td align="right"> 0.34748767</td>
    <td align="right">&nbsp;</td>
    <td align="right">  -999.0000</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">CALGARY INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:20:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CALGARY INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">   24686.74</td>
    <td align="right">   24686.74</td>
    <td align="right">     1.0000</td>
    <td align="right">  Too Big</td>
    <td align="right">     -999.0</td>
    <td align="right">     -27.70</td>
    <td align="right">     -27.70</td>
    <td align="right"> 0.00029689</td>
    <td align="right">   -27106.9</td>
    <td align="right">      43.00</td>
    <td align="right">      22.02</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    63855.1</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">      0.000</td>
    <td align="right">   24686.74</td>
    <td align="right">     -27.70</td>
    <td align="right"> 0.00029689</td>
    <td align="right">     -27.70</td>
    <td align="right"> 0.28947618</td>
    <td align="right">  -999.0000</td>
    <td align="right">      21.89</td>
    <td align="right"> 0.00706232</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00708765</td>
    <td align="right">    43.0284</td>
    <td align="right">   34488.75</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
  </tr>
</table>
<br><br>
<b>Coil Connections</b><br><br>
<!-- FullName:Coil Sizing Details_Entire Facility_Coil Connections-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Coil Name</td>
    <td align="right">Coil Type</td>
    <td align="right">Coil Location</td>
    <td align="right">HVAC Type</td>
    <td align="right">HVAC Name</td>
    <td align="right">Zone Name(s)</td>
    <td align="right">Supply Fan Name for HVAC</td>
    <td align="right">Supply Fan Type for HVAC</td>
    <td align="right">Airloop Name</td>
    <td align="right">Plant Name for Coil</td>
    <td align="right">Plant Loop Name</td>
  </tr>
  <tr>
    <td align="right">COILCOOLINGDXSINGLESPEED_DX 1 58KBTU/HR 7.7726EER</td>
    <td align="right">COILCOOLINGDXSINGLESPEED_DX 1 58KBTU/HR 7.7726EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_3|MIXED|SHR&gt;NONE|SC&gt;DX|SH&gt;C-E|SSF&gt;CV|ZH&gt;B-E|ZC&gt;NONE|SRF&gt;NONE|</td>
    <td align="right">ALL_ST=RETAIL - SALES_FL=BUILDING STORY 1_SCH=C</td>
    <td align="right">FAN CONSTANT VOLUME 2</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">SYS_3|MIXED|SHR&gt;NONE|SC&gt;DX|SH&gt;C-E|SSF&gt;CV|ZH&gt;B-E|ZC&gt;NONE|SRF&gt;NONE|</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 2</td>
    <td align="right">COIL HEATING ELECTRIC 2</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_3|MIXED|SHR&gt;NONE|SC&gt;DX|SH&gt;C-E|SSF&gt;CV|ZH&gt;B-E|ZC&gt;NONE|SRF&gt;NONE|</td>
    <td align="right">ALL_ST=RETAIL - SALES_FL=BUILDING STORY 1_SCH=C</td>
    <td align="right">FAN CONSTANT VOLUME 2</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">SYS_3|MIXED|SHR&gt;NONE|SC&gt;DX|SH&gt;C-E|SSF&gt;CV|ZH&gt;B-E|ZC&gt;NONE|SRF&gt;NONE|</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
  </tr>
  <tr>
    <td align="right">COILCOOLINGDXSINGLESPEED_DX 2 58KBTU/HR 7.7726EER</td>
    <td align="right">COILCOOLINGDXSINGLESPEED_DX 2 58KBTU/HR 7.7726EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_3|MIXED|SHR&gt;NONE|SC&gt;DX|SH&gt;C-E|SSF&gt;CV|ZH&gt;B-E|ZC&gt;NONE|SRF&gt;NONE| 1</td>
    <td align="right">ALL_ST=RETAIL - SALES_FL=BUILDING STORY 1_SCH=C 1</td>
    <td align="right">FAN CONSTANT VOLUME 3</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">SYS_3|MIXED|SHR&gt;NONE|SC&gt;DX|SH&gt;C-E|SSF&gt;CV|ZH&gt;B-E|ZC&gt;NONE|SRF&gt;NONE| 1</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 3</td>
    <td align="right">COIL HEATING ELECTRIC 3</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_3|MIXED|SHR&gt;NONE|SC&gt;DX|SH&gt;C-E|SSF&gt;CV|ZH&gt;B-E|ZC&gt;NONE|SRF&gt;NONE| 1</td>
    <td align="right">ALL_ST=RETAIL - SALES_FL=BUILDING STORY 1_SCH=C 1</td>
    <td align="right">FAN CONSTANT VOLUME 3</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">SYS_3|MIXED|SHR&gt;NONE|SC&gt;DX|SH&gt;C-E|SSF&gt;CV|ZH&gt;B-E|ZC&gt;NONE|SRF&gt;NONE| 1</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
  </tr>
  <tr>
    <td align="right">COILCOOLINGDXSINGLESPEED_DX 3 10KBTU/HR 7.7726EER</td>
    <td align="right">COILCOOLINGDXSINGLESPEED_DX 3 10KBTU/HR 7.7726EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_3|MIXED|SHR&gt;NONE|SC&gt;DX|SH&gt;C-E|SSF&gt;CV|ZH&gt;B-E|ZC&gt;NONE|SRF&gt;NONE| 2</td>
    <td align="right">ALL_ST=LOBBY - ELEVATOR_FL=BUILDING STORY 1_SCH=C</td>
    <td align="right">FAN CONSTANT VOLUME 4</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">SYS_3|MIXED|SHR&gt;NONE|SC&gt;DX|SH&gt;C-E|SSF&gt;CV|ZH&gt;B-E|ZC&gt;NONE|SRF&gt;NONE| 2</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 4</td>
    <td align="right">COIL HEATING ELECTRIC 4</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_3|MIXED|SHR&gt;NONE|SC&gt;DX|SH&gt;C-E|SSF&gt;CV|ZH&gt;B-E|ZC&gt;NONE|SRF&gt;NONE| 2</td>
    <td align="right">ALL_ST=LOBBY - ELEVATOR_FL=BUILDING STORY 1_SCH=C</td>
    <td align="right">FAN CONSTANT VOLUME 4</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">SYS_3|MIXED|SHR&gt;NONE|SC&gt;DX|SH&gt;C-E|SSF&gt;CV|ZH&gt;B-E|ZC&gt;NONE|SRF&gt;NONE| 2</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
  </tr>
  <tr>
    <td align="right">COILCOOLINGDXSINGLESPEED_DX 4 239KBTU/HR 7.7726EER</td>
    <td align="right">COILCOOLINGDXSINGLESPEED_DX 4 239KBTU/HR 7.7726EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_3|MIXED|SHR&gt;NONE|SC&gt;DX|SH&gt;C-E|SSF&gt;CV|ZH&gt;B-E|ZC&gt;NONE|SRF&gt;NONE| 3</td>
    <td align="right">ALL_ST=RETAIL - SALES_FL=BUILDING STORY 1_SCH=C 2</td>
    <td align="right">FAN CONSTANT VOLUME 5</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">SYS_3|MIXED|SHR&gt;NONE|SC&gt;DX|SH&gt;C-E|SSF&gt;CV|ZH&gt;B-E|ZC&gt;NONE|SRF&gt;NONE| 3</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 5</td>
    <td align="right">COIL HEATING ELECTRIC 5</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_3|MIXED|SHR&gt;NONE|SC&gt;DX|SH&gt;C-E|SSF&gt;CV|ZH&gt;B-E|ZC&gt;NONE|SRF&gt;NONE| 3</td>
    <td align="right">ALL_ST=RETAIL - SALES_FL=BUILDING STORY 1_SCH=C 2</td>
    <td align="right">FAN CONSTANT VOLUME 5</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">SYS_3|MIXED|SHR&gt;NONE|SC&gt;DX|SH&gt;C-E|SSF&gt;CV|ZH&gt;B-E|ZC&gt;NONE|SRF&gt;NONE| 3</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
  </tr>
  <tr>
    <td align="right">COILCOOLINGDXSINGLESPEED_DX 18KBTU/HR 7.7726EER</td>
    <td align="right">COILCOOLINGDXSINGLESPEED_DX 18KBTU/HR 7.7726EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_4|MIXED|SHR&gt;NONE|SC&gt;DX|SH&gt;C-E|SSF&gt;CV|ZH&gt;B-E|ZC&gt;NONE|SRF&gt;NONE|</td>
    <td align="right">ALL_ST=STORAGE AREA_FL=BUILDING STORY 1_SCH=E</td>
    <td align="right">FAN CONSTANT VOLUME 1</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">SYS_4|MIXED|SHR&gt;NONE|SC&gt;DX|SH&gt;C-E|SSF&gt;CV|ZH&gt;B-E|ZC&gt;NONE|SRF&gt;NONE|</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 1</td>
    <td align="right">COIL HEATING ELECTRIC 1</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_4|MIXED|SHR&gt;NONE|SC&gt;DX|SH&gt;C-E|SSF&gt;CV|ZH&gt;B-E|ZC&gt;NONE|SRF&gt;NONE|</td>
    <td align="right">ALL_ST=STORAGE AREA_FL=BUILDING STORY 1_SCH=E</td>
    <td align="right">FAN CONSTANT VOLUME 1</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">SYS_4|MIXED|SHR&gt;NONE|SC&gt;DX|SH&gt;C-E|SSF&gt;CV|ZH&gt;B-E|ZC&gt;NONE|SRF&gt;NONE|</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SystemSummary::EntireFacility></a>
<p>Report:<b> System Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2025-01-19
    15:45:16</b></p>
<b>Economizer</b><br><br>
<!-- FullName:System Summary_Entire Facility_Economizer-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">High Limit Shutoff Control</td>
    <td align="right">Minimum Outdoor Air [m3/s]</td>
    <td align="right">Maximum Outdoor Air [m3/s]</td>
    <td align="right">Return Air Temp Limit</td>
    <td align="right">Return Air Enthalpy Limit</td>
    <td align="right">Outdoor Air Temperature Limit [C]</td>
    <td align="right">Outdoor Air Enthalpy Limit [C]</td>
  </tr>
  <tr>
    <td align="right">CONTROLLER OUTDOOR AIR 5</td>
    <td align="right">DifferentialEnthalpy</td>
    <td align="right">       2.44</td>
    <td align="right">       4.09</td>
    <td align="right">-</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Demand Controlled Ventilation using Controller:MechanicalVentilation</b><br><br>
<!-- FullName:System Summary_Entire Facility_Demand Controlled Ventilation using Controller:MechanicalVentilation-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Controller:MechanicalVentilation Name</td>
    <td align="right">Outdoor Air Per Person [m3/s-person]</td>
    <td align="right">Outdoor Air Per Area [m3/s-m2]</td>
    <td align="right">Outdoor Air Per Zone [m3/s]</td>
    <td align="right">Outdoor Air ACH [ach]</td>
    <td align="right">Outdoor Air Method</td>
    <td align="right">Outdoor Air Schedule Name</td>
    <td align="right">Air Distribution Effectiveness in Cooling Mode</td>
    <td align="right">Air Distribution Effectiveness in Heating Mode</td>
    <td align="right">Air Distribution Effectiveness Schedule Name</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=LOBBY - ELEVATOR_FL=BUILDING STORY 1_SCH=C</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 4</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.005080</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=RETAIL - SALES_FL=BUILDING STORY 1_SCH=C</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 2</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.001524</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=RETAIL - SALES_FL=BUILDING STORY 1_SCH=C 1</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 3</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.001524</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=RETAIL - SALES_FL=BUILDING STORY 1_SCH=C 2</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 5</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.001524</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=STORAGE AREA_FL=BUILDING STORY 1_SCH=E</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 1</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000762</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Time Not Comfortable Based on Simple ASHRAE 55-2004</b><br><br>
<!-- FullName:System Summary_Entire Facility_Time Not Comfortable Based on Simple ASHRAE 55-2004-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Winter Clothes [hr]</td>
    <td align="right">Summer Clothes [hr]</td>
    <td align="right">Summer or Winter Clothes [hr]</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=LOBBY - ELEVATOR_FL=BUILDING STORY 1_SCH=C</td>
    <td align="right">    2346.33</td>
    <td align="right">    3089.50</td>
    <td align="right">    1141.50</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=RETAIL - SALES_FL=BUILDING STORY 1_SCH=C</td>
    <td align="right">    2415.50</td>
    <td align="right">    2872.67</td>
    <td align="right">    1032.50</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=RETAIL - SALES_FL=BUILDING STORY 1_SCH=C 1</td>
    <td align="right">    2418.50</td>
    <td align="right">    2878.00</td>
    <td align="right">    1038.17</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=RETAIL - SALES_FL=BUILDING STORY 1_SCH=C 2</td>
    <td align="right">    1929.17</td>
    <td align="right">    3404.33</td>
    <td align="right">     990.17</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=STORAGE AREA_FL=BUILDING STORY 1_SCH=E</td>
    <td align="right">    1845.67</td>
    <td align="right">    2855.67</td>
    <td align="right">    1557.00</td>
  </tr>
  <tr>
    <td align="right">Facility</td>
    <td align="right">    3231.00</td>
    <td align="right">    3881.33</td>
    <td align="right">    2090.67</td>
  </tr>
</table>
<i>Aggregated over the RunPeriods for Weather</i>
<br><br>
<b>Time Setpoint Not Met</b><br><br>
<!-- FullName:System Summary_Entire Facility_Time Setpoint Not Met-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">During Heating [hr]</td>
    <td align="right">During Cooling [hr]</td>
    <td align="right">During Occupied Heating [hr]</td>
    <td align="right">During Occupied Cooling [hr]</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=LOBBY - ELEVATOR_FL=BUILDING STORY 1_SCH=C</td>
    <td align="right">       0.00</td>
    <td align="right">      45.67</td>
    <td align="right">       0.00</td>
    <td align="right">      45.67</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=RETAIL - SALES_FL=BUILDING STORY 1_SCH=C</td>
    <td align="right">       0.33</td>
    <td align="right">      35.50</td>
    <td align="right">       0.33</td>
    <td align="right">      35.50</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=RETAIL - SALES_FL=BUILDING STORY 1_SCH=C 1</td>
    <td align="right">       0.33</td>
    <td align="right">      36.33</td>
    <td align="right">       0.33</td>
    <td align="right">      36.33</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=RETAIL - SALES_FL=BUILDING STORY 1_SCH=C 2</td>
    <td align="right">       3.83</td>
    <td align="right">      39.00</td>
    <td align="right">       3.83</td>
    <td align="right">      39.00</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=STORAGE AREA_FL=BUILDING STORY 1_SCH=E</td>
    <td align="right">       0.17</td>
    <td align="right">     152.00</td>
    <td align="right">       0.17</td>
    <td align="right">     152.00</td>
  </tr>
  <tr>
    <td align="right">Facility</td>
    <td align="right">       3.83</td>
    <td align="right">     169.00</td>
    <td align="right">       3.83</td>
    <td align="right">     169.00</td>
  </tr>
</table>
<i>Aggregated over the RunPeriods for Weather</i>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OutdoorAirSummary::EntireFacility></a>
<p>Report:<b> Outdoor Air Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2025-01-19
    15:45:16</b></p>
<b>Average Outdoor Air During Occupied Hours</b><br><br>
<!-- FullName:Outdoor Air Summary_Entire Facility_Average Outdoor Air During Occupied Hours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Average Number of Occupants</td>
    <td align="right">Nominal Number of Occupants</td>
    <td align="right">Zone Volume [m3]</td>
    <td align="right">Mechanical Ventilation [ach]</td>
    <td align="right">Infiltration [ach]</td>
    <td align="right">AFN Infiltration [ach]</td>
    <td align="right">Simple Ventilation [ach]</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=LOBBY - ELEVATOR_FL=BUILDING STORY 1_SCH=C</td>
    <td align="right">       0.60</td>
    <td align="right">       1.20</td>
    <td align="right">      73.15</td>
    <td align="right">      2.804</td>
    <td align="right">      0.714</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=RETAIL - SALES_FL=BUILDING STORY 1_SCH=C</td>
    <td align="right">       2.51</td>
    <td align="right">       5.03</td>
    <td align="right">     919.34</td>
    <td align="right">      0.841</td>
    <td align="right">      0.532</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=RETAIL - SALES_FL=BUILDING STORY 1_SCH=C 1</td>
    <td align="right">       2.51</td>
    <td align="right">       5.03</td>
    <td align="right">     919.34</td>
    <td align="right">      0.841</td>
    <td align="right">      0.532</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=RETAIL - SALES_FL=BUILDING STORY 1_SCH=C 2</td>
    <td align="right">      26.61</td>
    <td align="right">      53.41</td>
    <td align="right">    9756.54</td>
    <td align="right">      0.952</td>
    <td align="right">      0.288</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=STORAGE AREA_FL=BUILDING STORY 1_SCH=E</td>
    <td align="right">       2.41</td>
    <td align="right">       3.80</td>
    <td align="right">    2315.81</td>
    <td align="right">      0.433</td>
    <td align="right">      0.508</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
</table>
<i>Values shown for a single zone without multipliers</i>
<br><br>
<b>Minimum Outdoor Air During Occupied Hours</b><br><br>
<!-- FullName:Outdoor Air Summary_Entire Facility_Minimum Outdoor Air During Occupied Hours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Average Number of Occupants</td>
    <td align="right">Nominal Number of Occupants</td>
    <td align="right">Zone Volume [m3]</td>
    <td align="right">Mechanical Ventilation [ach]</td>
    <td align="right">Infiltration [ach]</td>
    <td align="right">AFN Infiltration [ach]</td>
    <td align="right">Simple Ventilation [ach]</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=LOBBY - ELEVATOR_FL=BUILDING STORY 1_SCH=C</td>
    <td align="right">       0.60</td>
    <td align="right">       1.20</td>
    <td align="right">      73.15</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=RETAIL - SALES_FL=BUILDING STORY 1_SCH=C</td>
    <td align="right">       2.51</td>
    <td align="right">       5.03</td>
    <td align="right">     919.34</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=RETAIL - SALES_FL=BUILDING STORY 1_SCH=C 1</td>
    <td align="right">       2.51</td>
    <td align="right">       5.03</td>
    <td align="right">     919.34</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=RETAIL - SALES_FL=BUILDING STORY 1_SCH=C 2</td>
    <td align="right">      26.61</td>
    <td align="right">      53.41</td>
    <td align="right">    9756.54</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=STORAGE AREA_FL=BUILDING STORY 1_SCH=E</td>
    <td align="right">       2.41</td>
    <td align="right">       3.80</td>
    <td align="right">    2315.81</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
</table>
<i>Values shown for a single zone without multipliers</i>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OutdoorAirDetails::EntireFacility></a>
<p>Report:<b> Outdoor Air Details</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2025-01-19
    15:45:16</b></p>
<b>Mechanical Ventilation Parameters by Zone</b><br><br>
<!-- FullName:Outdoor Air Details_Entire Facility_Mechanical Ventilation Parameters by Zone-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AirLoop Name</td>
    <td align="right">Average Number of Occupants</td>
    <td align="right">Nominal Number of Occupants</td>
    <td align="right">Zone Volume [m3]</td>
    <td align="right">Zone Area [m2]</td>
    <td align="right">Design Zone Outdoor Airflow - Voz [m3/s]</td>
    <td align="right">Minimum Dynamic Target Ventilation - Voz-dyn-min [m3/s]</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=LOBBY - ELEVATOR_FL=BUILDING STORY 1_SCH=C</td>
    <td align="right">SYS_3|MIXED|SHR&gt;NONE|SC&gt;DX|SH&gt;C-E|SSF&gt;CV|ZH&gt;B-E|ZC&gt;NONE|SRF&gt;NONE| 2</td>
    <td align="right">       0.60</td>
    <td align="right">       1.20</td>
    <td align="right">      73.15</td>
    <td align="right">      12.00</td>
    <td align="right">     0.0610</td>
    <td align="right">      0.061</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=RETAIL - SALES_FL=BUILDING STORY 1_SCH=C</td>
    <td align="right">SYS_3|MIXED|SHR&gt;NONE|SC&gt;DX|SH&gt;C-E|SSF&gt;CV|ZH&gt;B-E|ZC&gt;NONE|SRF&gt;NONE|</td>
    <td align="right">       2.51</td>
    <td align="right">       5.03</td>
    <td align="right">     919.34</td>
    <td align="right">     150.81</td>
    <td align="right">     0.2298</td>
    <td align="right">      0.230</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=RETAIL - SALES_FL=BUILDING STORY 1_SCH=C 1</td>
    <td align="right">SYS_3|MIXED|SHR&gt;NONE|SC&gt;DX|SH&gt;C-E|SSF&gt;CV|ZH&gt;B-E|ZC&gt;NONE|SRF&gt;NONE| 1</td>
    <td align="right">       2.51</td>
    <td align="right">       5.03</td>
    <td align="right">     919.34</td>
    <td align="right">     150.81</td>
    <td align="right">     0.2298</td>
    <td align="right">      0.230</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=RETAIL - SALES_FL=BUILDING STORY 1_SCH=C 2</td>
    <td align="right">SYS_3|MIXED|SHR&gt;NONE|SC&gt;DX|SH&gt;C-E|SSF&gt;CV|ZH&gt;B-E|ZC&gt;NONE|SRF&gt;NONE| 3</td>
    <td align="right">      26.61</td>
    <td align="right">      53.41</td>
    <td align="right">    9756.54</td>
    <td align="right">    1600.48</td>
    <td align="right">     2.4391</td>
    <td align="right">      2.439</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=STORAGE AREA_FL=BUILDING STORY 1_SCH=E</td>
    <td align="right">SYS_4|MIXED|SHR&gt;NONE|SC&gt;DX|SH&gt;C-E|SSF&gt;CV|ZH&gt;B-E|ZC&gt;NONE|SRF&gt;NONE|</td>
    <td align="right">       2.41</td>
    <td align="right">       3.80</td>
    <td align="right">    2315.81</td>
    <td align="right">     379.89</td>
    <td align="right">     0.2895</td>
    <td align="right">      0.289</td>
  </tr>
  <tr>
    <td align="right">Total Facility</td>
    <td align="right">&nbsp;</td>
    <td align="right">      34.64</td>
    <td align="right">      68.47</td>
    <td align="right">   13984.18</td>
    <td align="right">    2293.99</td>
    <td align="right">     3.2492</td>
    <td align="right">      3.249</td>
  </tr>
</table>
<br><br>
<b>Total Outdoor Air by Zone</b><br><br>
<!-- FullName:Outdoor Air Details_Entire Facility_Total Outdoor Air by Zone-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Mechanical Ventilation [m3]</td>
    <td align="right">Natural Ventilation [m3]</td>
    <td align="right">Total Ventilation [m3]</td>
    <td align="right">Infiltration [m3]</td>
    <td align="right">Total Ventilation and Infiltration [m3]</td>
    <td align="right">Dynamic Target Ventilation - Voz-dyn [m3]</td>
    <td align="right">Time Below Voz-dyn [hr]</td>
    <td align="right">Time At Voz-dyn [hr]</td>
    <td align="right">Time Above Voz-dyn [hr]</td>
    <td align="right">Time Above Zero When Unoccupied [hr]</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=LOBBY - ELEVATOR_FL=BUILDING STORY 1_SCH=C</td>
    <td align="right">  914692.61</td>
    <td align="right">       0.00</td>
    <td align="right">  914692.61</td>
    <td align="right">  408286.03</td>
    <td align="right"> 1322978.64</td>
    <td align="right"> 1922434.56</td>
    <td align="right">    4592.00</td>
    <td align="right">    4168.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=RETAIL - SALES_FL=BUILDING STORY 1_SCH=C</td>
    <td align="right"> 3448619.81</td>
    <td align="right">       0.00</td>
    <td align="right"> 3448619.81</td>
    <td align="right"> 3822171.27</td>
    <td align="right"> 7270791.07</td>
    <td align="right"> 7248058.90</td>
    <td align="right">    4592.00</td>
    <td align="right">    4168.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=RETAIL - SALES_FL=BUILDING STORY 1_SCH=C 1</td>
    <td align="right"> 3448619.81</td>
    <td align="right">       0.00</td>
    <td align="right"> 3448619.81</td>
    <td align="right"> 3822171.27</td>
    <td align="right"> 7270791.07</td>
    <td align="right"> 7248058.90</td>
    <td align="right">    4592.00</td>
    <td align="right">    4168.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=RETAIL - SALES_FL=BUILDING STORY 1_SCH=C 2</td>
    <td align="right">41490087.24</td>
    <td align="right">       0.00</td>
    <td align="right">41490087.24</td>
    <td align="right">21964481.45</td>
    <td align="right">63454568.70</td>
    <td align="right">76920590.99</td>
    <td align="right">    4583.56</td>
    <td align="right">    3108.92</td>
    <td align="right">    1067.52</td>
    <td align="right">      57.36</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=STORAGE AREA_FL=BUILDING STORY 1_SCH=E</td>
    <td align="right"> 3514530.30</td>
    <td align="right">       0.00</td>
    <td align="right"> 3514530.30</td>
    <td align="right"> 8933096.31</td>
    <td align="right">12447626.61</td>
    <td align="right"> 9128920.81</td>
    <td align="right">    5387.50</td>
    <td align="right">    3372.50</td>
    <td align="right">       0.00</td>
    <td align="right">     267.83</td>
  </tr>
  <tr>
    <td align="right">Total Facility</td>
    <td align="right">52816549.76</td>
    <td align="right">       0.00</td>
    <td align="right">52816549.76</td>
    <td align="right">38950206.33</td>
    <td align="right">91766756.10</td>
    <td align="right">    0.10E+09</td>
    <td align="right">    5909.50</td>
    <td align="right">    4690.15</td>
    <td align="right">    1067.52</td>
    <td align="right">     287.60</td>
  </tr>
</table>
<br><br>
<b>Average Outdoor Air During Occupancy by Zone - Flow Rates</b><br><br>
<!-- FullName:Outdoor Air Details_Entire Facility_Average Outdoor Air During Occupancy by Zone - Flow Rates-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Mechanical Ventilation [m3/s]</td>
    <td align="right">Natural Ventilation [m3/s]</td>
    <td align="right">Total Ventilation [m3/s]</td>
    <td align="right">Infiltration [m3/s]</td>
    <td align="right">Total Ventilation and Infiltration [m3/s]</td>
    <td align="right">Dynamic Target Ventilation - Voz-dyn [m3/s]</td>
    <td align="right">Time Below Voz-dyn [hr]</td>
    <td align="right">Time At Voz-dyn [hr]</td>
    <td align="right">Time Above Voz-dyn [hr]</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=LOBBY - ELEVATOR_FL=BUILDING STORY 1_SCH=C</td>
    <td align="right">     0.0561</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0561</td>
    <td align="right">     0.0143</td>
    <td align="right">     0.0703</td>
    <td align="right">     0.0610</td>
    <td align="right">     365.00</td>
    <td align="right">    4168.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=RETAIL - SALES_FL=BUILDING STORY 1_SCH=C</td>
    <td align="right">     0.2113</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.2113</td>
    <td align="right">     0.1336</td>
    <td align="right">     0.3449</td>
    <td align="right">     0.2298</td>
    <td align="right">     365.00</td>
    <td align="right">    4168.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=RETAIL - SALES_FL=BUILDING STORY 1_SCH=C 1</td>
    <td align="right">     0.2113</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.2113</td>
    <td align="right">     0.1336</td>
    <td align="right">     0.3449</td>
    <td align="right">     0.2298</td>
    <td align="right">     365.00</td>
    <td align="right">    4168.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=RETAIL - SALES_FL=BUILDING STORY 1_SCH=C 2</td>
    <td align="right">     2.5356</td>
    <td align="right">     0.0000</td>
    <td align="right">     2.5356</td>
    <td align="right">     0.7675</td>
    <td align="right">     3.3032</td>
    <td align="right">     2.4391</td>
    <td align="right">     357.52</td>
    <td align="right">    3108.88</td>
    <td align="right">    1066.60</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=STORAGE AREA_FL=BUILDING STORY 1_SCH=E</td>
    <td align="right">     0.2743</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.2743</td>
    <td align="right">     0.3217</td>
    <td align="right">     0.5961</td>
    <td align="right">     0.2895</td>
    <td align="right">     171.33</td>
    <td align="right">    3104.67</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Total Facility</td>
    <td align="right">     3.2887</td>
    <td align="right">     0.0000</td>
    <td align="right">     3.2887</td>
    <td align="right">     1.3707</td>
    <td align="right">     4.6593</td>
    <td align="right">     3.2492</td>
    <td align="right">     536.33</td>
    <td align="right">    4428.15</td>
    <td align="right">    1066.60</td>
  </tr>
</table>
<br><br>
<b>Total Outdoor Air by AirLoop</b><br><br>
<!-- FullName:Outdoor Air Details_Entire Facility_Total Outdoor Air by AirLoop-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Mechanical Ventilation [m3]</td>
    <td align="right">Natural Ventilation [m3]</td>
    <td align="right">Total Ventilation [m3]</td>
    <td align="right">Sum Zone Dynamic Target Ventilation - Voz-sum-dyn [m3]</td>
    <td align="right">Time Below Voz-sum-dyn [hr]</td>
    <td align="right">Time At Voz-sum-dyn [hr]</td>
    <td align="right">Time Above Voz-sum-dyn [hr]</td>
    <td align="right">Time Above Zero When Unoccupied [hr]</td>
  </tr>
  <tr>
    <td align="right">SYS_3|MIXED|SHR&gt;NONE|SC&gt;DX|SH&gt;C-E|SSF&gt;CV|ZH&gt;B-E|ZC&gt;NONE|SRF&gt;NONE|</td>
    <td align="right"> 4969336.91</td>
    <td align="right">       0.00</td>
    <td align="right"> 4969336.91</td>
    <td align="right"> 7248058.90</td>
    <td align="right">    4592.00</td>
    <td align="right">       0.00</td>
    <td align="right">    4168.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">SYS_3|MIXED|SHR&gt;NONE|SC&gt;DX|SH&gt;C-E|SSF&gt;CV|ZH&gt;B-E|ZC&gt;NONE|SRF&gt;NONE| 1</td>
    <td align="right"> 4969336.91</td>
    <td align="right">       0.00</td>
    <td align="right"> 4969336.91</td>
    <td align="right"> 7248058.90</td>
    <td align="right">    4592.00</td>
    <td align="right">       0.00</td>
    <td align="right">    4168.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">SYS_3|MIXED|SHR&gt;NONE|SC&gt;DX|SH&gt;C-E|SSF&gt;CV|ZH&gt;B-E|ZC&gt;NONE|SRF&gt;NONE| 2</td>
    <td align="right"> 1318039.10</td>
    <td align="right">       0.00</td>
    <td align="right"> 1318039.10</td>
    <td align="right"> 1922434.56</td>
    <td align="right">    4592.00</td>
    <td align="right">       0.00</td>
    <td align="right">    4168.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">SYS_3|MIXED|SHR&gt;NONE|SC&gt;DX|SH&gt;C-E|SSF&gt;CV|ZH&gt;B-E|ZC&gt;NONE|SRF&gt;NONE| 3</td>
    <td align="right">59785721.07</td>
    <td align="right">       0.00</td>
    <td align="right">59785721.07</td>
    <td align="right">76920590.99</td>
    <td align="right">    4576.10</td>
    <td align="right">       0.35</td>
    <td align="right">    4183.55</td>
    <td align="right">      56.72</td>
  </tr>
  <tr>
    <td align="right">SYS_4|MIXED|SHR&gt;NONE|SC&gt;DX|SH&gt;C-E|SSF&gt;CV|ZH&gt;B-E|ZC&gt;NONE|SRF&gt;NONE|</td>
    <td align="right"> 5064311.56</td>
    <td align="right">       0.00</td>
    <td align="right"> 5064311.56</td>
    <td align="right"> 9128920.81</td>
    <td align="right">    5387.50</td>
    <td align="right">       0.00</td>
    <td align="right">    3372.50</td>
    <td align="right">     267.83</td>
  </tr>
</table>
<br><br>
<b>Average Outdoor Air During Occupancy by AirLoop</b><br><br>
<!-- FullName:Outdoor Air Details_Entire Facility_Average Outdoor Air During Occupancy by AirLoop-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Mechanical Ventilation [m3/s]</td>
    <td align="right">Natural Ventilation [m3/s]</td>
    <td align="right">Total Ventilation [m3/s]</td>
    <td align="right">Sum Zone Dynamic Target Ventilation - Voz-sum-dyn [m3/s]</td>
    <td align="right">Time Below Voz-sum-dyn [hr]</td>
    <td align="right">Time At Voz-sum-dyn [hr]</td>
    <td align="right">Time Above Voz-sum-dyn [hr]</td>
  </tr>
  <tr>
    <td align="right">SYS_3|MIXED|SHR&gt;NONE|SC&gt;DX|SH&gt;C-E|SSF&gt;CV|ZH&gt;B-E|ZC&gt;NONE|SRF&gt;NONE|</td>
    <td align="right">     0.3045</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.3045</td>
    <td align="right">     0.2298</td>
    <td align="right">     365.00</td>
    <td align="right">       0.00</td>
    <td align="right">    4168.00</td>
  </tr>
  <tr>
    <td align="right">SYS_3|MIXED|SHR&gt;NONE|SC&gt;DX|SH&gt;C-E|SSF&gt;CV|ZH&gt;B-E|ZC&gt;NONE|SRF&gt;NONE| 1</td>
    <td align="right">     0.3045</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.3045</td>
    <td align="right">     0.2298</td>
    <td align="right">     365.00</td>
    <td align="right">       0.00</td>
    <td align="right">    4168.00</td>
  </tr>
  <tr>
    <td align="right">SYS_3|MIXED|SHR&gt;NONE|SC&gt;DX|SH&gt;C-E|SSF&gt;CV|ZH&gt;B-E|ZC&gt;NONE|SRF&gt;NONE| 2</td>
    <td align="right">     0.0808</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0808</td>
    <td align="right">     0.0610</td>
    <td align="right">     365.00</td>
    <td align="right">       0.00</td>
    <td align="right">    4168.00</td>
  </tr>
  <tr>
    <td align="right">SYS_3|MIXED|SHR&gt;NONE|SC&gt;DX|SH&gt;C-E|SSF&gt;CV|ZH&gt;B-E|ZC&gt;NONE|SRF&gt;NONE| 3</td>
    <td align="right">     3.6538</td>
    <td align="right">     0.0000</td>
    <td align="right">     3.6538</td>
    <td align="right">     2.4391</td>
    <td align="right">     353.01</td>
    <td align="right">       0.02</td>
    <td align="right">    4179.97</td>
  </tr>
  <tr>
    <td align="right">SYS_4|MIXED|SHR&gt;NONE|SC&gt;DX|SH&gt;C-E|SSF&gt;CV|ZH&gt;B-E|ZC&gt;NONE|SRF&gt;NONE|</td>
    <td align="right">     0.3953</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.3953</td>
    <td align="right">     0.2895</td>
    <td align="right">     171.33</td>
    <td align="right">       0.00</td>
    <td align="right">    3104.67</td>
  </tr>
</table>
<br><br>
<b>Outdoor Air Controller Limiting Factors by AirLoop</b><br><br>
<!-- FullName:Outdoor Air Details_Entire Facility_Outdoor Air Controller Limiting Factors by AirLoop-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">No Limiting Factor [hr]</td>
    <td align="right">Limits and Scheduled Limits [hr]</td>
    <td align="right">Economizer [hr]</td>
    <td align="right">Exhaust Flow [hr]</td>
    <td align="right">Mixed Air Flow [hr]</td>
    <td align="right">High Humidity [hr]</td>
    <td align="right">Demand Controlled Ventilation [hr]</td>
    <td align="right">Night Ventilation [hr]</td>
    <td align="right">Demand Limiting [hr]</td>
    <td align="right">Energy Management System [hr]</td>
  </tr>
  <tr>
    <td align="right">SYS_3|MIXED|SHR&gt;NONE|SC&gt;DX|SH&gt;C-E|SSF&gt;CV|ZH&gt;B-E|ZC&gt;NONE|SRF&gt;NONE|</td>
    <td align="right">       0.00</td>
    <td align="right">    4168.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">SYS_3|MIXED|SHR&gt;NONE|SC&gt;DX|SH&gt;C-E|SSF&gt;CV|ZH&gt;B-E|ZC&gt;NONE|SRF&gt;NONE| 1</td>
    <td align="right">       0.00</td>
    <td align="right">    4168.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">SYS_3|MIXED|SHR&gt;NONE|SC&gt;DX|SH&gt;C-E|SSF&gt;CV|ZH&gt;B-E|ZC&gt;NONE|SRF&gt;NONE| 2</td>
    <td align="right">       0.00</td>
    <td align="right">    4168.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">SYS_3|MIXED|SHR&gt;NONE|SC&gt;DX|SH&gt;C-E|SSF&gt;CV|ZH&gt;B-E|ZC&gt;NONE|SRF&gt;NONE| 3</td>
    <td align="right">       0.00</td>
    <td align="right">    3073.08</td>
    <td align="right">    1175.15</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">SYS_4|MIXED|SHR&gt;NONE|SC&gt;DX|SH&gt;C-E|SSF&gt;CV|ZH&gt;B-E|ZC&gt;NONE|SRF&gt;NONE|</td>
    <td align="right">       0.00</td>
    <td align="right">    3068.00</td>
    <td align="right">       0.00</td>
    <td align="right">     304.50</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
</table>
<br><br>
<b>Average Outdoor Air for Limiting Factors During Occupancy</b><br><br>
<!-- FullName:Outdoor Air Details_Entire Facility_Average Outdoor Air for Limiting Factors During Occupancy-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">No Limiting Factor [m3/s]</td>
    <td align="right">Limits and Scheduled Limits [m3/s]</td>
    <td align="right">Economizer [m3/s]</td>
    <td align="right">Exhaust Flow [m3/s]</td>
    <td align="right">Mixed Air Flow [m3/s]</td>
    <td align="right">High Humidity [m3/s]</td>
    <td align="right">Demand Controlled Ventilation [m3/s]</td>
    <td align="right">Night Ventilation [m3/s]</td>
    <td align="right">Demand Limiting [m3/s]</td>
    <td align="right">Energy Management System [m3/s]</td>
  </tr>
  <tr>
    <td align="right">SYS_3|MIXED|SHR&gt;NONE|SC&gt;DX|SH&gt;C-E|SSF&gt;CV|ZH&gt;B-E|ZC&gt;NONE|SRF&gt;NONE|</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.3313</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
  </tr>
  <tr>
    <td align="right">SYS_3|MIXED|SHR&gt;NONE|SC&gt;DX|SH&gt;C-E|SSF&gt;CV|ZH&gt;B-E|ZC&gt;NONE|SRF&gt;NONE| 1</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.3313</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
  </tr>
  <tr>
    <td align="right">SYS_3|MIXED|SHR&gt;NONE|SC&gt;DX|SH&gt;C-E|SSF&gt;CV|ZH&gt;B-E|ZC&gt;NONE|SRF&gt;NONE| 2</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0879</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
  </tr>
  <tr>
    <td align="right">SYS_3|MIXED|SHR&gt;NONE|SC&gt;DX|SH&gt;C-E|SSF&gt;CV|ZH&gt;B-E|ZC&gt;NONE|SRF&gt;NONE| 3</td>
    <td align="right">     0.0000</td>
    <td align="right">     3.5148</td>
    <td align="right">     5.1534</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
  </tr>
  <tr>
    <td align="right">SYS_4|MIXED|SHR&gt;NONE|SC&gt;DX|SH&gt;C-E|SSF&gt;CV|ZH&gt;B-E|ZC&gt;NONE|SRF&gt;NONE|</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.4173</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.4248</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ObjectCountSummary::EntireFacility></a>
<p>Report:<b> Object Count Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2025-01-19
    15:45:16</b></p>
<b>Surfaces by Class</b><br><br>
<!-- FullName:Object Count Summary_Entire Facility_Surfaces by Class-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total</td>
    <td align="right">Outdoors</td>
  </tr>
  <tr>
    <td align="right">Wall</td>
    <td align="right">          26</td>
    <td align="right">          10</td>
  </tr>
  <tr>
    <td align="right">Floor</td>
    <td align="right">           5</td>
    <td align="right">           5</td>
  </tr>
  <tr>
    <td align="right">Roof</td>
    <td align="right">           6</td>
    <td align="right">           6</td>
  </tr>
  <tr>
    <td align="right">Internal Mass</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Building Detached Shading</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Fixed Detached Shading</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Window</td>
    <td align="right">          19</td>
    <td align="right">          19</td>
  </tr>
  <tr>
    <td align="right">Door</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Glass Door</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Shading</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Overhang</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Fin</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Tubular Daylighting Device Dome</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Tubular Daylighting Device Diffuser</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
</table>
<br><br>
<b>HVAC</b><br><br>
<!-- FullName:Object Count Summary_Entire Facility_HVAC-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Count</td>
  </tr>
  <tr>
    <td align="right">HVAC Air Loops</td>
    <td align="right">           5</td>
  </tr>
  <tr>
    <td align="right">Conditioned Zones</td>
    <td align="right">           5</td>
  </tr>
  <tr>
    <td align="right">Unconditioned Zones</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Supply Plenums</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Return Plenums</td>
    <td align="right">           0</td>
  </tr>
</table>
<br><br>
<b>Input Fields</b><br><br>
<!-- FullName:Object Count Summary_Entire Facility_Input Fields-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Count</td>
  </tr>
  <tr>
    <td align="right">IDF Objects</td>
    <td align="right">         676</td>
  </tr>
  <tr>
    <td align="right">Defaulted Fields</td>
    <td align="right">         408</td>
  </tr>
  <tr>
    <td align="right">Fields with Defaults</td>
    <td align="right">        1456</td>
  </tr>
  <tr>
    <td align="right">Autosized Fields</td>
    <td align="right">          99</td>
  </tr>
  <tr>
    <td align="right">Autosizable Fields</td>
    <td align="right">         106</td>
  </tr>
  <tr>
    <td align="right">Autocalculated Fields</td>
    <td align="right">         142</td>
  </tr>
  <tr>
    <td align="right">Autocalculatable Fields</td>
    <td align="right">         147</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EnergyMeters::EntireFacility></a>
<p>Report:<b> Energy Meters</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2025-01-19
    15:45:16</b></p>
<b>Annual and Peak Values - Electricity</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Electricity-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity Annual Value [GJ]</td>
    <td align="right">Electricity Minimum Value [W]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Electricity Maximum Value [W]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">Electricity:Facility</td>
    <td align="right">    2377.13</td>
    <td align="right">    2314.16</td>
    <td align="right">24-MAR-21:10</td>
    <td align="right">  420820.13</td>
    <td align="right">02-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Building</td>
    <td align="right">     583.47</td>
    <td align="right">    2112.05</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   38016.82</td>
    <td align="right">02-JAN-10:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:ALL_ST=LOBBY - ELEVATOR_FL=BUILDING STORY 1_SCH=C</td>
    <td align="right">       1.33</td>
    <td align="right">       4.74</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">      85.32</td>
    <td align="right">01-JAN-11:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:SpaceType:SPACE FUNCTION LOBBY - ELEVATOR</td>
    <td align="right">       1.33</td>
    <td align="right">       4.74</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">      85.32</td>
    <td align="right">01-JAN-11:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity</td>
    <td align="right">     512.45</td>
    <td align="right">    1854.69</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   33384.43</td>
    <td align="right">02-JAN-10:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:ALL_ST=LOBBY - ELEVATOR_FL=BUILDING STORY 1_SCH=C</td>
    <td align="right">       1.17</td>
    <td align="right">       4.14</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">      74.52</td>
    <td align="right">01-JAN-11:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:SpaceType:SPACE FUNCTION LOBBY - ELEVATOR</td>
    <td align="right">       1.17</td>
    <td align="right">       4.14</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">      74.52</td>
    <td align="right">01-JAN-11:10</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity</td>
    <td align="right">     512.45</td>
    <td align="right">    1854.69</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   33384.43</td>
    <td align="right">02-JAN-10:10</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:ALL_ST=LOBBY - ELEVATOR_FL=BUILDING STORY 1_SCH=C</td>
    <td align="right">       1.17</td>
    <td align="right">       4.14</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">      74.52</td>
    <td align="right">01-JAN-11:10</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:SpaceType:SPACE FUNCTION LOBBY - ELEVATOR</td>
    <td align="right">       1.17</td>
    <td align="right">       4.14</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">      74.52</td>
    <td align="right">01-JAN-11:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:ALL_ST=RETAIL - SALES_FL=BUILDING STORY 1_SCH=C 2</td>
    <td align="right">     464.17</td>
    <td align="right">    1648.48</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   29672.71</td>
    <td align="right">01-JAN-11:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:SpaceType:SPACE FUNCTION RETAIL - SALES</td>
    <td align="right">     551.65</td>
    <td align="right">    1959.15</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   35264.69</td>
    <td align="right">01-JAN-11:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:ALL_ST=RETAIL - SALES_FL=BUILDING STORY 1_SCH=C 2</td>
    <td align="right">     407.84</td>
    <td align="right">    1448.42</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   26071.65</td>
    <td align="right">01-JAN-11:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:SpaceType:SPACE FUNCTION RETAIL - SALES</td>
    <td align="right">     484.70</td>
    <td align="right">    1721.39</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   30985.00</td>
    <td align="right">01-JAN-11:10</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:ALL_ST=RETAIL - SALES_FL=BUILDING STORY 1_SCH=C 2</td>
    <td align="right">     407.84</td>
    <td align="right">    1448.42</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   26071.65</td>
    <td align="right">01-JAN-11:10</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:SpaceType:SPACE FUNCTION RETAIL - SALES</td>
    <td align="right">     484.70</td>
    <td align="right">    1721.39</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   30985.00</td>
    <td align="right">01-JAN-11:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:ALL_ST=RETAIL - SALES_FL=BUILDING STORY 1_SCH=C 1</td>
    <td align="right">      43.74</td>
    <td align="right">     155.33</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    2795.99</td>
    <td align="right">01-JAN-11:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:ALL_ST=RETAIL - SALES_FL=BUILDING STORY 1_SCH=C 1</td>
    <td align="right">      38.43</td>
    <td align="right">     136.48</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    2456.67</td>
    <td align="right">01-JAN-11:10</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:ALL_ST=RETAIL - SALES_FL=BUILDING STORY 1_SCH=C 1</td>
    <td align="right">      38.43</td>
    <td align="right">     136.48</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    2456.67</td>
    <td align="right">01-JAN-11:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:ALL_ST=RETAIL - SALES_FL=BUILDING STORY 1_SCH=C</td>
    <td align="right">      43.74</td>
    <td align="right">     155.33</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    2795.99</td>
    <td align="right">01-JAN-11:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:ALL_ST=RETAIL - SALES_FL=BUILDING STORY 1_SCH=C</td>
    <td align="right">      38.43</td>
    <td align="right">     136.48</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    2456.67</td>
    <td align="right">01-JAN-11:10</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:ALL_ST=RETAIL - SALES_FL=BUILDING STORY 1_SCH=C</td>
    <td align="right">      38.43</td>
    <td align="right">     136.48</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    2456.67</td>
    <td align="right">01-JAN-11:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:ALL_ST=STORAGE AREA_FL=BUILDING STORY 1_SCH=E</td>
    <td align="right">      30.49</td>
    <td align="right">     148.16</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    2666.81</td>
    <td align="right">02-JAN-10:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:SpaceType:SPACE FUNCTION STORAGE AREA</td>
    <td align="right">      30.49</td>
    <td align="right">     148.16</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    2666.81</td>
    <td align="right">02-JAN-10:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:ALL_ST=STORAGE AREA_FL=BUILDING STORY 1_SCH=E</td>
    <td align="right">      26.58</td>
    <td align="right">     129.16</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    2324.91</td>
    <td align="right">02-JAN-10:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:SpaceType:SPACE FUNCTION STORAGE AREA</td>
    <td align="right">      26.58</td>
    <td align="right">     129.16</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    2324.91</td>
    <td align="right">02-JAN-10:10</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:ALL_ST=STORAGE AREA_FL=BUILDING STORY 1_SCH=E</td>
    <td align="right">      26.58</td>
    <td align="right">     129.16</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    2324.91</td>
    <td align="right">02-JAN-10:10</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:SpaceType:SPACE FUNCTION STORAGE AREA</td>
    <td align="right">      26.58</td>
    <td align="right">     129.16</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    2324.91</td>
    <td align="right">02-JAN-10:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity</td>
    <td align="right">      71.03</td>
    <td align="right">     257.36</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    4632.39</td>
    <td align="right">02-JAN-10:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:ALL_ST=LOBBY - ELEVATOR_FL=BUILDING STORY 1_SCH=C</td>
    <td align="right">       0.17</td>
    <td align="right">       0.60</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">      10.80</td>
    <td align="right">01-JAN-11:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:SpaceType:SPACE FUNCTION LOBBY - ELEVATOR</td>
    <td align="right">       0.17</td>
    <td align="right">       0.60</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">      10.80</td>
    <td align="right">01-JAN-11:10</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity</td>
    <td align="right">      71.03</td>
    <td align="right">     257.36</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    4632.39</td>
    <td align="right">02-JAN-10:10</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:ALL_ST=LOBBY - ELEVATOR_FL=BUILDING STORY 1_SCH=C</td>
    <td align="right">       0.17</td>
    <td align="right">       0.60</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">      10.80</td>
    <td align="right">01-JAN-11:10</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:SpaceType:SPACE FUNCTION LOBBY - ELEVATOR</td>
    <td align="right">       0.17</td>
    <td align="right">       0.60</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">      10.80</td>
    <td align="right">01-JAN-11:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:ALL_ST=RETAIL - SALES_FL=BUILDING STORY 1_SCH=C 2</td>
    <td align="right">      56.33</td>
    <td align="right">     200.06</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    3601.06</td>
    <td align="right">01-JAN-11:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:SpaceType:SPACE FUNCTION RETAIL - SALES</td>
    <td align="right">      66.95</td>
    <td align="right">     237.76</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    4279.70</td>
    <td align="right">01-JAN-11:10</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:ALL_ST=RETAIL - SALES_FL=BUILDING STORY 1_SCH=C 2</td>
    <td align="right">      56.33</td>
    <td align="right">     200.06</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    3601.06</td>
    <td align="right">01-JAN-11:10</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:SpaceType:SPACE FUNCTION RETAIL - SALES</td>
    <td align="right">      66.95</td>
    <td align="right">     237.76</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    4279.70</td>
    <td align="right">01-JAN-11:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:ALL_ST=RETAIL - SALES_FL=BUILDING STORY 1_SCH=C 1</td>
    <td align="right">       5.31</td>
    <td align="right">      18.85</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     339.32</td>
    <td align="right">01-JAN-11:10</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:ALL_ST=RETAIL - SALES_FL=BUILDING STORY 1_SCH=C 1</td>
    <td align="right">       5.31</td>
    <td align="right">      18.85</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     339.32</td>
    <td align="right">01-JAN-11:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:ALL_ST=RETAIL - SALES_FL=BUILDING STORY 1_SCH=C</td>
    <td align="right">       5.31</td>
    <td align="right">      18.85</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     339.32</td>
    <td align="right">01-JAN-11:10</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:ALL_ST=RETAIL - SALES_FL=BUILDING STORY 1_SCH=C</td>
    <td align="right">       5.31</td>
    <td align="right">      18.85</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     339.32</td>
    <td align="right">01-JAN-11:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:ALL_ST=STORAGE AREA_FL=BUILDING STORY 1_SCH=E</td>
    <td align="right">       3.91</td>
    <td align="right">      18.99</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     341.90</td>
    <td align="right">02-JAN-10:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:SpaceType:SPACE FUNCTION STORAGE AREA</td>
    <td align="right">       3.91</td>
    <td align="right">      18.99</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     341.90</td>
    <td align="right">02-JAN-10:10</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:ALL_ST=STORAGE AREA_FL=BUILDING STORY 1_SCH=E</td>
    <td align="right">       3.91</td>
    <td align="right">      18.99</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     341.90</td>
    <td align="right">02-JAN-10:10</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:SpaceType:SPACE FUNCTION STORAGE AREA</td>
    <td align="right">       3.91</td>
    <td align="right">      18.99</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     341.90</td>
    <td align="right">02-JAN-10:10</td>
  </tr>
  <tr>
    <td align="right">ElectricityPurchased:Facility</td>
    <td align="right">    2377.13</td>
    <td align="right">    2314.16</td>
    <td align="right">24-MAR-21:10</td>
    <td align="right">  420820.13</td>
    <td align="right">02-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">ElectricityPurchased:Plant</td>
    <td align="right">    2377.13</td>
    <td align="right">    2314.16</td>
    <td align="right">24-MAR-21:10</td>
    <td align="right">  420820.13</td>
    <td align="right">02-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">Cogeneration:ElectricityPurchased</td>
    <td align="right">    2377.13</td>
    <td align="right">    2314.16</td>
    <td align="right">24-MAR-21:10</td>
    <td align="right">  420820.13</td>
    <td align="right">02-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">General:Cogeneration:ElectricityPurchased</td>
    <td align="right">    2377.13</td>
    <td align="right">    2314.16</td>
    <td align="right">24-MAR-21:10</td>
    <td align="right">  420820.13</td>
    <td align="right">02-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">ElectricitySurplusSold:Facility</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">ElectricitySurplusSold:Plant</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">Cogeneration:ElectricitySurplusSold</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">General:Cogeneration:ElectricitySurplusSold</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">ElectricityNet:Facility</td>
    <td align="right">    2377.13</td>
    <td align="right">    2314.16</td>
    <td align="right">24-MAR-21:10</td>
    <td align="right">  420820.13</td>
    <td align="right">02-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">ElectricityNet:Plant</td>
    <td align="right">    2377.13</td>
    <td align="right">    2314.16</td>
    <td align="right">24-MAR-21:10</td>
    <td align="right">  420820.13</td>
    <td align="right">02-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">Cogeneration:ElectricityNet</td>
    <td align="right">    2377.13</td>
    <td align="right">    2314.16</td>
    <td align="right">24-MAR-21:10</td>
    <td align="right">  420820.13</td>
    <td align="right">02-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">General:Cogeneration:ElectricityNet</td>
    <td align="right">    2377.13</td>
    <td align="right">    2314.16</td>
    <td align="right">24-MAR-21:10</td>
    <td align="right">  420820.13</td>
    <td align="right">02-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:HVAC</td>
    <td align="right">    1759.28</td>
    <td align="right">     144.74</td>
    <td align="right">11-JUN-10:10</td>
    <td align="right">  382325.20</td>
    <td align="right">02-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">Heating:Electricity</td>
    <td align="right">    1438.86</td>
    <td align="right">       0.00</td>
    <td align="right">24-MAR-21:10</td>
    <td align="right">  368528.85</td>
    <td align="right">02-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">General:Heating:Electricity</td>
    <td align="right">    1438.86</td>
    <td align="right">       0.00</td>
    <td align="right">24-MAR-21:10</td>
    <td align="right">  368528.85</td>
    <td align="right">02-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">Fans:Electricity</td>
    <td align="right">     228.86</td>
    <td align="right">     144.74</td>
    <td align="right">01-JAN-10:10</td>
    <td align="right">   13796.35</td>
    <td align="right">02-JAN-07:10</td>
  </tr>
  <tr>
    <td align="right">Return_Fan:Fans:Electricity</td>
    <td align="right">      59.61</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    3595.14</td>
    <td align="right">02-JAN-07:20</td>
  </tr>
  <tr>
    <td align="right">General:Fans:Electricity</td>
    <td align="right">     169.25</td>
    <td align="right">     144.74</td>
    <td align="right">01-JAN-10:10</td>
    <td align="right">   10201.22</td>
    <td align="right">02-JAN-07:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:Electricity</td>
    <td align="right">      91.56</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   45634.56</td>
    <td align="right">31-AUG-13:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:Electricity</td>
    <td align="right">      91.56</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   45634.56</td>
    <td align="right">31-AUG-13:00</td>
  </tr>
  <tr>
    <td align="right">Electricity:Plant</td>
    <td align="right">      34.38</td>
    <td align="right">      57.38</td>
    <td align="right">01-JAN-19:10</td>
    <td align="right">    3327.75</td>
    <td align="right">01-JAN-13:40</td>
  </tr>
  <tr>
    <td align="right">WaterSystems:Electricity</td>
    <td align="right">      33.05</td>
    <td align="right">      15.27</td>
    <td align="right">08-JAN-19:10</td>
    <td align="right">    3285.64</td>
    <td align="right">27-JUN-13:50</td>
  </tr>
  <tr>
    <td align="right">General:WaterSystems:Electricity</td>
    <td align="right">      33.05</td>
    <td align="right">      15.27</td>
    <td align="right">08-JAN-19:10</td>
    <td align="right">    3285.64</td>
    <td align="right">27-JUN-13:50</td>
  </tr>
  <tr>
    <td align="right">Pumps:Electricity</td>
    <td align="right">       1.33</td>
    <td align="right">      42.11</td>
    <td align="right">03-JAN-21:10</td>
    <td align="right">      42.11</td>
    <td align="right">01-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">General:Pumps:Electricity</td>
    <td align="right">       1.33</td>
    <td align="right">      42.11</td>
    <td align="right">03-JAN-21:10</td>
    <td align="right">      42.11</td>
    <td align="right">01-JAN-09:10</td>
  </tr>
</table>
<i>Values shown are for all completed run periods - including any simulations run during sizing periods</i>
<br><br>
<b>Annual and Peak Values - Natural Gas</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Natural Gas-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Natural Gas Annual Value [GJ]</td>
    <td align="right">Natural Gas Minimum Value [W]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Natural Gas Maximum Value [W]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<i>Values shown are for all completed run periods - including any simulations run during sizing periods</i>
<br><br>
<b>Annual and Peak Values - Cooling</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Cooling-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Cooling Annual Value [GJ]</td>
    <td align="right">Cooling Minimum Value [W]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Cooling Maximum Value [W]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<i>Values shown are for all completed run periods - including any simulations run during sizing periods</i>
<br><br>
<b>Annual and Peak Values - Water</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Water-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Annual Value [m3]</td>
    <td align="right">Minimum Value [m3/s]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Maximum Value [m3/s]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">Water:Facility</td>
    <td align="right">     152.90</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-19:20</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-13:10</td>
  </tr>
  <tr>
    <td align="right">Water:Plant</td>
    <td align="right">     152.90</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-19:20</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-13:10</td>
  </tr>
  <tr>
    <td align="right">WaterSystems:Water</td>
    <td align="right">     152.90</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-19:20</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-13:10</td>
  </tr>
  <tr>
    <td align="right">General:WaterSystems:Water</td>
    <td align="right">     152.90</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-19:20</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-13:10</td>
  </tr>
  <tr>
    <td align="right">MainsWater:Facility</td>
    <td align="right">     152.90</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-19:20</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-13:10</td>
  </tr>
  <tr>
    <td align="right">MainsWater:Plant</td>
    <td align="right">     152.90</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-19:20</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-13:10</td>
  </tr>
  <tr>
    <td align="right">WaterSystems:MainsWater</td>
    <td align="right">     152.90</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-19:20</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-13:10</td>
  </tr>
  <tr>
    <td align="right">General:WaterSystems:MainsWater</td>
    <td align="right">     152.90</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-19:20</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-13:10</td>
  </tr>
</table>
<i>Values shown are for all completed run periods - including any simulations run during sizing periods</i>
<br><br>
<b>Annual and Peak Values - Other by Weight/Mass</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Other by Weight/Mass-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Annual Value [kg]</td>
    <td align="right">Minimum Value [kg/s]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Maximum Value [kg/s]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">Carbon Equivalent:Facility</td>
    <td align="right">       0.00</td>
    <td align="right">      0.000</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">      0.000</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">CarbonEquivalentEmissions:Carbon Equivalent</td>
    <td align="right">       0.00</td>
    <td align="right">      0.000</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">      0.000</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
</table>
<i>Values shown are for all completed run periods - including any simulations run during sizing periods</i>
<br><br>
<b>Annual and Peak Values - Other Volumetric</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Other Volumetric-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Annual Value [m3]</td>
    <td align="right">Minimum Value [m3/s]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Maximum Value [m3/s]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<i>Values shown are for all completed run periods - including any simulations run during sizing periods</i>
<br><br>
<b>Annual and Peak Values - Other Liquid/Gas</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Other Liquid/Gas-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Annual Value [L]</td>
    <td align="right">Minimum Value [L]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Maximum Value [L]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<i>Values shown are for all completed run periods - including any simulations run during sizing periods</i>
<br><br>
<b>Annual and Peak Values - Other</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Other-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Annual Value [GJ]</td>
    <td align="right">Minimum Value [W]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Maximum Value [W]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Facility</td>
    <td align="right">    2871.64</td>
    <td align="right">     188.63</td>
    <td align="right">24-AUG-00:10</td>
    <td align="right">  580584.40</td>
    <td align="right">02-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Building</td>
    <td align="right">    1113.43</td>
    <td align="right">       0.00</td>
    <td align="right">24-MAR-21:10</td>
    <td align="right">  256740.74</td>
    <td align="right">02-JAN-08:20</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:ALL_ST=LOBBY - ELEVATOR_FL=BUILDING STORY 1_SCH=C</td>
    <td align="right">      17.03</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-21:10</td>
    <td align="right">    3123.05</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer</td>
    <td align="right">     869.69</td>
    <td align="right">       0.00</td>
    <td align="right">11-MAR-17:10</td>
    <td align="right">  256740.74</td>
    <td align="right">02-JAN-08:20</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:ALL_ST=LOBBY - ELEVATOR_FL=BUILDING STORY 1_SCH=C</td>
    <td align="right">      11.28</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-21:10</td>
    <td align="right">    3123.05</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer</td>
    <td align="right">     869.69</td>
    <td align="right">       0.00</td>
    <td align="right">11-MAR-17:10</td>
    <td align="right">  256740.74</td>
    <td align="right">02-JAN-08:20</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:ALL_ST=LOBBY - ELEVATOR_FL=BUILDING STORY 1_SCH=C</td>
    <td align="right">      11.28</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-21:10</td>
    <td align="right">    3123.05</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer</td>
    <td align="right">     243.74</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   75216.14</td>
    <td align="right">30-AUG-14:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:ALL_ST=LOBBY - ELEVATOR_FL=BUILDING STORY 1_SCH=C</td>
    <td align="right">       5.75</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    2032.08</td>
    <td align="right">31-MAR-14:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer</td>
    <td align="right">     243.74</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   75216.14</td>
    <td align="right">30-AUG-14:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:ALL_ST=LOBBY - ELEVATOR_FL=BUILDING STORY 1_SCH=C</td>
    <td align="right">       5.75</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    2032.08</td>
    <td align="right">31-MAR-14:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:ALL_ST=RETAIL - SALES_FL=BUILDING STORY 1_SCH=C</td>
    <td align="right">     121.24</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-21:10</td>
    <td align="right">   25329.27</td>
    <td align="right">02-JAN-08:20</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:ALL_ST=RETAIL - SALES_FL=BUILDING STORY 1_SCH=C</td>
    <td align="right">      87.96</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-21:10</td>
    <td align="right">   25329.27</td>
    <td align="right">02-JAN-08:20</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:ALL_ST=RETAIL - SALES_FL=BUILDING STORY 1_SCH=C</td>
    <td align="right">      87.96</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-21:10</td>
    <td align="right">   25329.27</td>
    <td align="right">02-JAN-08:20</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:ALL_ST=RETAIL - SALES_FL=BUILDING STORY 1_SCH=C</td>
    <td align="right">      33.28</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   11980.01</td>
    <td align="right">07-SEP-12:40</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:ALL_ST=RETAIL - SALES_FL=BUILDING STORY 1_SCH=C</td>
    <td align="right">      33.28</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   11980.01</td>
    <td align="right">07-SEP-12:40</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:ALL_ST=RETAIL - SALES_FL=BUILDING STORY 1_SCH=C 1</td>
    <td align="right">     121.74</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-21:10</td>
    <td align="right">   25416.14</td>
    <td align="right">02-JAN-08:20</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:ALL_ST=RETAIL - SALES_FL=BUILDING STORY 1_SCH=C 1</td>
    <td align="right">      88.19</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-21:10</td>
    <td align="right">   25416.14</td>
    <td align="right">02-JAN-08:20</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:ALL_ST=RETAIL - SALES_FL=BUILDING STORY 1_SCH=C 1</td>
    <td align="right">      88.19</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-21:10</td>
    <td align="right">   25416.14</td>
    <td align="right">02-JAN-08:20</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:ALL_ST=RETAIL - SALES_FL=BUILDING STORY 1_SCH=C 1</td>
    <td align="right">      33.55</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   11995.19</td>
    <td align="right">07-SEP-13:20</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:ALL_ST=RETAIL - SALES_FL=BUILDING STORY 1_SCH=C 1</td>
    <td align="right">      33.55</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   11995.19</td>
    <td align="right">07-SEP-13:20</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:ALL_ST=RETAIL - SALES_FL=BUILDING STORY 1_SCH=C 2</td>
    <td align="right">     604.56</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-19:10</td>
    <td align="right">  148664.19</td>
    <td align="right">02-JAN-08:20</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:ALL_ST=RETAIL - SALES_FL=BUILDING STORY 1_SCH=C 2</td>
    <td align="right">     440.85</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-19:10</td>
    <td align="right">  148664.19</td>
    <td align="right">02-JAN-08:20</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:ALL_ST=RETAIL - SALES_FL=BUILDING STORY 1_SCH=C 2</td>
    <td align="right">     440.85</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-19:10</td>
    <td align="right">  148664.19</td>
    <td align="right">02-JAN-08:20</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:ALL_ST=RETAIL - SALES_FL=BUILDING STORY 1_SCH=C 2</td>
    <td align="right">     163.71</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   47028.11</td>
    <td align="right">05-AUG-17:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:ALL_ST=RETAIL - SALES_FL=BUILDING STORY 1_SCH=C 2</td>
    <td align="right">     163.71</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   47028.11</td>
    <td align="right">05-AUG-17:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:ALL_ST=STORAGE AREA_FL=BUILDING STORY 1_SCH=E</td>
    <td align="right">     248.86</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-19:10</td>
    <td align="right">   54414.67</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:ALL_ST=STORAGE AREA_FL=BUILDING STORY 1_SCH=E</td>
    <td align="right">     241.41</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-19:10</td>
    <td align="right">   54414.67</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:ALL_ST=STORAGE AREA_FL=BUILDING STORY 1_SCH=E</td>
    <td align="right">     241.41</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-19:10</td>
    <td align="right">   54414.67</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:ALL_ST=STORAGE AREA_FL=BUILDING STORY 1_SCH=E</td>
    <td align="right">       7.45</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    4362.61</td>
    <td align="right">31-JUL-16:50</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:ALL_ST=STORAGE AREA_FL=BUILDING STORY 1_SCH=E</td>
    <td align="right">       7.45</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    4362.61</td>
    <td align="right">31-JUL-16:50</td>
  </tr>
  <tr>
    <td align="right">PlantLoopHeatingDemand:Facility</td>
    <td align="right">      32.15</td>
    <td align="right">     188.63</td>
    <td align="right">24-AUG-00:10</td>
    <td align="right">    3642.85</td>
    <td align="right">24-FEB-13:10</td>
  </tr>
  <tr>
    <td align="right">PlantLoopHeatingDemand:Plant</td>
    <td align="right">      32.15</td>
    <td align="right">     188.63</td>
    <td align="right">24-AUG-00:10</td>
    <td align="right">    3642.85</td>
    <td align="right">24-FEB-13:10</td>
  </tr>
  <tr>
    <td align="right">WaterSystems:PlantLoopHeatingDemand</td>
    <td align="right">      32.15</td>
    <td align="right">     188.63</td>
    <td align="right">24-AUG-00:10</td>
    <td align="right">    3642.85</td>
    <td align="right">24-FEB-13:10</td>
  </tr>
  <tr>
    <td align="right">General:WaterSystems:PlantLoopHeatingDemand</td>
    <td align="right">      32.15</td>
    <td align="right">     188.63</td>
    <td align="right">24-AUG-00:10</td>
    <td align="right">    3642.85</td>
    <td align="right">24-FEB-13:10</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:HVAC</td>
    <td align="right">    1726.06</td>
    <td align="right">       0.00</td>
    <td align="right">24-MAR-21:10</td>
    <td align="right">  368528.85</td>
    <td align="right">02-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">Baseboard:EnergyTransfer</td>
    <td align="right">     548.10</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-19:10</td>
    <td align="right">  196778.49</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">CoolingCoils:EnergyTransfer</td>
    <td align="right">     287.20</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">  143994.86</td>
    <td align="right">04-AUG-11:30</td>
  </tr>
  <tr>
    <td align="right">HeatingCoils:EnergyTransfer</td>
    <td align="right">     890.76</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">  325321.51</td>
    <td align="right">14-JAN-10:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Plant</td>
    <td align="right">      32.15</td>
    <td align="right">     188.63</td>
    <td align="right">24-AUG-00:10</td>
    <td align="right">    3642.85</td>
    <td align="right">24-FEB-13:10</td>
  </tr>
  <tr>
    <td align="right">WaterSystems:EnergyTransfer</td>
    <td align="right">      32.15</td>
    <td align="right">     188.63</td>
    <td align="right">24-AUG-00:10</td>
    <td align="right">    3642.85</td>
    <td align="right">24-FEB-13:10</td>
  </tr>
  <tr>
    <td align="right">General:WaterSystems:EnergyTransfer</td>
    <td align="right">      32.15</td>
    <td align="right">     188.63</td>
    <td align="right">24-AUG-00:10</td>
    <td align="right">    3642.85</td>
    <td align="right">24-FEB-13:10</td>
  </tr>
</table>
<i>Values shown are for all completed run periods - including any simulations run during sizing periods</i>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SensibleHeatGainSummary::EntireFacility></a>
<p>Report:<b> Sensible Heat Gain Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2025-01-19
    15:45:16</b></p>
<b>Annual Building Sensible Heat Gain Components</b><br><br>
<!-- FullName:Sensible Heat Gain Summary_Entire Facility_Annual Building Sensible Heat Gain Components-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">HVAC Zone Eq &amp; Other Sensible Air Heating [GJ]</td>
    <td align="right">HVAC Zone Eq &amp; Other Sensible Air Cooling [GJ]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Heating [GJ]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Cooling [GJ]</td>
    <td align="right">HVAC Input Heated Surface Heating [GJ]</td>
    <td align="right">HVAC Input Cooled Surface Cooling [GJ]</td>
    <td align="right">People Sensible Heat Addition [GJ]</td>
    <td align="right">Lights Sensible Heat Addition [GJ]</td>
    <td align="right">Equipment Sensible Heat Addition [GJ]</td>
    <td align="right">Window Heat Addition [GJ]</td>
    <td align="right">Interzone Air Transfer Heat Addition [GJ]</td>
    <td align="right">Infiltration Heat Addition [GJ]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Addition [GJ]</td>
    <td align="right">Equipment Sensible Heat Removal [GJ]</td>
    <td align="right">Window Heat Removal [GJ]</td>
    <td align="right">Interzone Air Transfer Heat Removal [GJ]</td>
    <td align="right">Infiltration Heat Removal [GJ]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Removal [GJ]</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=LOBBY - ELEVATOR_FL=BUILDING STORY 1_SCH=C</td>
    <td align="right">      6.715</td>
    <td align="right">      0.000</td>
    <td align="right">      4.563</td>
    <td align="right">     -5.751</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.743</td>
    <td align="right">      1.166</td>
    <td align="right">      0.169</td>
    <td align="right">     10.418</td>
    <td align="right">      0.000</td>
    <td align="right">      0.068</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -5.142</td>
    <td align="right">      0.000</td>
    <td align="right">     -7.228</td>
    <td align="right">     -5.720</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=RETAIL - SALES_FL=BUILDING STORY 1_SCH=C</td>
    <td align="right">     52.225</td>
    <td align="right">      0.000</td>
    <td align="right">     35.737</td>
    <td align="right">    -33.283</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      3.102</td>
    <td align="right">     38.430</td>
    <td align="right">      5.308</td>
    <td align="right">     51.467</td>
    <td align="right">      0.000</td>
    <td align="right">      0.660</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">    -24.953</td>
    <td align="right">      0.000</td>
    <td align="right">    -67.852</td>
    <td align="right">    -60.841</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=RETAIL - SALES_FL=BUILDING STORY 1_SCH=C 1</td>
    <td align="right">     52.468</td>
    <td align="right">      0.000</td>
    <td align="right">     35.722</td>
    <td align="right">    -33.552</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      3.101</td>
    <td align="right">     38.430</td>
    <td align="right">      5.308</td>
    <td align="right">     51.463</td>
    <td align="right">      0.000</td>
    <td align="right">      0.658</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">    -24.930</td>
    <td align="right">      0.000</td>
    <td align="right">    -67.830</td>
    <td align="right">    -60.837</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=RETAIL - SALES_FL=BUILDING STORY 1_SCH=C 2</td>
    <td align="right">    246.404</td>
    <td align="right">      0.000</td>
    <td align="right">    194.454</td>
    <td align="right">   -163.715</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     33.375</td>
    <td align="right">    407.839</td>
    <td align="right">     56.331</td>
    <td align="right">     39.041</td>
    <td align="right">      0.000</td>
    <td align="right">      3.957</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">    -20.718</td>
    <td align="right">      0.000</td>
    <td align="right">   -386.384</td>
    <td align="right">   -410.584</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=STORAGE AREA_FL=BUILDING STORY 1_SCH=E</td>
    <td align="right">    190.287</td>
    <td align="right">      0.000</td>
    <td align="right">     51.124</td>
    <td align="right">     -7.447</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      2.182</td>
    <td align="right">     26.584</td>
    <td align="right">      3.909</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.973</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">   -151.893</td>
    <td align="right">   -115.720</td>
  </tr>
  <tr>
    <td align="right">Total Facility</td>
    <td align="right">    548.098</td>
    <td align="right">      0.000</td>
    <td align="right">    321.600</td>
    <td align="right">   -243.748</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     42.504</td>
    <td align="right">    512.448</td>
    <td align="right">     71.026</td>
    <td align="right">    152.389</td>
    <td align="right">      0.000</td>
    <td align="right">      6.316</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">    -75.743</td>
    <td align="right">      0.000</td>
    <td align="right">   -681.188</td>
    <td align="right">   -653.702</td>
  </tr>
</table>
<br><br>
<b>Peak Cooling Sensible Heat Gain Components</b><br><br>
<!-- FullName:Sensible Heat Gain Summary_Entire Facility_Peak Cooling Sensible Heat Gain Components-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Time of Peak {TIMESTAMP}</td>
    <td align="right">HVAC Zone Eq &amp; Other Sensible Air Heating [W]</td>
    <td align="right">HVAC Zone Eq &amp; Other Sensible Air Cooling [W]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Heating [W]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Cooling [W]</td>
    <td align="right">HVAC Input Heated Surface Heating [W]</td>
    <td align="right">HVAC Input Cooled Surface Cooling [W]</td>
    <td align="right">People Sensible Heat Addition [W]</td>
    <td align="right">Lights Sensible Heat Addition [W]</td>
    <td align="right">Equipment Sensible Heat Addition [W]</td>
    <td align="right">Window Heat Addition [W]</td>
    <td align="right">Interzone Air Transfer Heat Addition [W]</td>
    <td align="right">Infiltration Heat Addition [W]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Addition [W]</td>
    <td align="right">Equipment Sensible Heat Removal [W]</td>
    <td align="right">Window Heat Removal [W]</td>
    <td align="right">Interzone Air Transfer Heat Removal [W]</td>
    <td align="right">Infiltration Heat Removal [W]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Removal [W]</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=LOBBY - ELEVATOR_FL=BUILDING STORY 1_SCH=C</td>
    <td align="right">03-SEP-10:30</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   -2211.30</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       6.49</td>
    <td align="right">      41.40</td>
    <td align="right">       6.00</td>
    <td align="right">    2166.58</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      58.51</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     -67.67</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=RETAIL - SALES_FL=BUILDING STORY 1_SCH=C</td>
    <td align="right">11-JUN-10:20</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">  -12770.66</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      29.73</td>
    <td align="right">    1364.82</td>
    <td align="right">     188.51</td>
    <td align="right">    6303.97</td>
    <td align="right">       0.00</td>
    <td align="right">     598.67</td>
    <td align="right">    4284.96</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=RETAIL - SALES_FL=BUILDING STORY 1_SCH=C 1</td>
    <td align="right">11-JUN-10:20</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">  -12773.05</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      29.70</td>
    <td align="right">    1364.82</td>
    <td align="right">     188.51</td>
    <td align="right">    6302.44</td>
    <td align="right">       0.00</td>
    <td align="right">     593.77</td>
    <td align="right">    4293.81</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=RETAIL - SALES_FL=BUILDING STORY 1_SCH=C 2</td>
    <td align="right">11-JUN-10:20</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">  -57657.92</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     350.76</td>
    <td align="right">   14484.25</td>
    <td align="right">    2000.59</td>
    <td align="right">   10123.05</td>
    <td align="right">       0.00</td>
    <td align="right">    5699.07</td>
    <td align="right">   25000.21</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=STORAGE AREA_FL=BUILDING STORY 1_SCH=E</td>
    <td align="right">31-JUL-16:49</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   -4362.30</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     195.18</td>
    <td align="right">    2324.91</td>
    <td align="right">     341.90</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     322.27</td>
    <td align="right">    1178.04</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Total Facility</td>
    <td align="right">11-JUN-10:20</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">  -85304.88</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     416.67</td>
    <td align="right">   17384.45</td>
    <td align="right">    2402.60</td>
    <td align="right">   24002.55</td>
    <td align="right">       0.00</td>
    <td align="right">    8643.00</td>
    <td align="right">   32455.61</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
</table>
<br><br>
<b>Peak Heating Sensible Heat Gain Components</b><br><br>
<!-- FullName:Sensible Heat Gain Summary_Entire Facility_Peak Heating Sensible Heat Gain Components-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Time of Peak {TIMESTAMP}</td>
    <td align="right">HVAC Zone Eq &amp; Other Sensible Air Heating [W]</td>
    <td align="right">HVAC Zone Eq &amp; Other Sensible Air Cooling [W]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Heating [W]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Cooling [W]</td>
    <td align="right">HVAC Input Heated Surface Heating [W]</td>
    <td align="right">HVAC Input Cooled Surface Cooling [W]</td>
    <td align="right">People Sensible Heat Addition [W]</td>
    <td align="right">Lights Sensible Heat Addition [W]</td>
    <td align="right">Equipment Sensible Heat Addition [W]</td>
    <td align="right">Window Heat Addition [W]</td>
    <td align="right">Interzone Air Transfer Heat Addition [W]</td>
    <td align="right">Infiltration Heat Addition [W]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Addition [W]</td>
    <td align="right">Equipment Sensible Heat Removal [W]</td>
    <td align="right">Window Heat Removal [W]</td>
    <td align="right">Interzone Air Transfer Heat Removal [W]</td>
    <td align="right">Infiltration Heat Removal [W]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Removal [W]</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=LOBBY - ELEVATOR_FL=BUILDING STORY 1_SCH=C</td>
    <td align="right">02-JAN-07:10</td>
    <td align="right">    1958.94</td>
    <td align="right">       0.00</td>
    <td align="right">    3781.80</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.14</td>
    <td align="right">       0.60</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    -720.76</td>
    <td align="right">       0.00</td>
    <td align="right">   -1139.24</td>
    <td align="right">   -3885.49</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=RETAIL - SALES_FL=BUILDING STORY 1_SCH=C</td>
    <td align="right">02-JAN-07:10</td>
    <td align="right">   22690.81</td>
    <td align="right">       0.00</td>
    <td align="right">   25208.04</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     136.48</td>
    <td align="right">      18.85</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   -3486.14</td>
    <td align="right">       0.00</td>
    <td align="right">  -10537.40</td>
    <td align="right">  -34030.65</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=RETAIL - SALES_FL=BUILDING STORY 1_SCH=C 1</td>
    <td align="right">02-JAN-07:10</td>
    <td align="right">   22683.69</td>
    <td align="right">       0.00</td>
    <td align="right">   25201.56</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     136.48</td>
    <td align="right">      18.85</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   -3485.67</td>
    <td align="right">       0.00</td>
    <td align="right">  -10537.06</td>
    <td align="right">  -34017.85</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=RETAIL - SALES_FL=BUILDING STORY 1_SCH=C 2</td>
    <td align="right">23-AUG-07:10</td>
    <td align="right">  101620.18</td>
    <td align="right">       0.00</td>
    <td align="right">  121728.18</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    1448.42</td>
    <td align="right">     200.06</td>
    <td align="right">     736.82</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   -2198.96</td>
    <td align="right"> -223534.70</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=STORAGE AREA_FL=BUILDING STORY 1_SCH=E</td>
    <td align="right">25-NOV-08:09</td>
    <td align="right">   46660.77</td>
    <td align="right">       0.00</td>
    <td align="right">    8632.91</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     129.16</td>
    <td align="right">      18.99</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">  -26133.72</td>
    <td align="right">  -29308.11</td>
  </tr>
  <tr>
    <td align="right">Total Facility</td>
    <td align="right">02-JAN-07:10</td>
    <td align="right">  195614.39</td>
    <td align="right">       0.00</td>
    <td align="right">  183389.25</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    1854.69</td>
    <td align="right">     257.36</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">  -10271.03</td>
    <td align="right">       0.00</td>
    <td align="right"> -105696.31</td>
    <td align="right"> -265148.34</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=Standard62.1Summary::EntireFacility></a>
<p>Report:<b> Standard 62.1 Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2025-01-19
    15:45:16</b></p>
<b>System Ventilation Requirements for Cooling</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_System Ventilation Requirements for Cooling-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sum of Zone Primary Air Flow - Vpz-sum [m3/s]</td>
    <td align="right">System Population - Ps</td>
    <td align="right">Sum of Zone Population - Pz-sum</td>
    <td align="right">Occupant Diversity - D</td>
    <td align="right">Origin of D</td>
    <td align="right">Uncorrected Outdoor Air Intake Airflow - Vou [m3/s]</td>
    <td align="right">System Primary Airflow - Vps [m3/s]</td>
    <td align="right">Average Outdoor Air Fraction - Xs</td>
    <td align="right">System Ventilation Efficiency - Ev</td>
    <td align="right">Calculation Method for Ev</td>
    <td align="right">Outdoor Air Intake Flow - Vot [m3/s]</td>
    <td align="right">Percent Outdoor Air - %OA</td>
    <td align="right">Environment Name of Peak System Population - Ps</td>
    <td align="right">Date and Time of Last Peak System Population - Ps</td>
  </tr>
  <tr>
    <td align="right">SYS_3|MIXED|SHR&gt;NONE|SC&gt;DX|SH&gt;C-E|SSF&gt;CV|ZH&gt;B-E|ZC&gt;NONE|SRF&gt;NONE|</td>
    <td align="right">     0.8827</td>
    <td align="right">     0.0000</td>
    <td align="right">     5.0322</td>
    <td align="right">     1.0000</td>
    <td align="right">Calculated from schedules</td>
    <td align="right">     0.2298</td>
    <td align="right">     0.8827</td>
    <td align="right">     1.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">Not calculated</td>
    <td align="right">     0.2298</td>
    <td align="right">     0.2604</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SYS_3|MIXED|SHR&gt;NONE|SC&gt;DX|SH&gt;C-E|SSF&gt;CV|ZH&gt;B-E|ZC&gt;NONE|SRF&gt;NONE| 1</td>
    <td align="right">     0.8825</td>
    <td align="right">     0.0000</td>
    <td align="right">     5.0322</td>
    <td align="right">     1.0000</td>
    <td align="right">Calculated from schedules</td>
    <td align="right">     0.2298</td>
    <td align="right">     0.8825</td>
    <td align="right">     1.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">Not calculated</td>
    <td align="right">     0.2298</td>
    <td align="right">     0.2605</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SYS_3|MIXED|SHR&gt;NONE|SC&gt;DX|SH&gt;C-E|SSF&gt;CV|ZH&gt;B-E|ZC&gt;NONE|SRF&gt;NONE| 2</td>
    <td align="right">     0.1353</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.2000</td>
    <td align="right">     1.0000</td>
    <td align="right">Calculated from schedules</td>
    <td align="right">     0.0610</td>
    <td align="right">     0.1353</td>
    <td align="right">     1.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">Not calculated</td>
    <td align="right">     0.0610</td>
    <td align="right">     0.4505</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SYS_3|MIXED|SHR&gt;NONE|SC&gt;DX|SH&gt;C-E|SSF&gt;CV|ZH&gt;B-E|ZC&gt;NONE|SRF&gt;NONE| 3</td>
    <td align="right">     4.0914</td>
    <td align="right">     0.0000</td>
    <td align="right">    53.4051</td>
    <td align="right">     1.0000</td>
    <td align="right">Calculated from schedules</td>
    <td align="right">     2.4391</td>
    <td align="right">     4.0914</td>
    <td align="right">     1.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">Not calculated</td>
    <td align="right">     2.4391</td>
    <td align="right">     0.5962</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SYS_4|MIXED|SHR&gt;NONE|SC&gt;DX|SH&gt;C-E|SSF&gt;CV|ZH&gt;B-E|ZC&gt;NONE|SRF&gt;NONE|</td>
    <td align="right">     0.2895</td>
    <td align="right">     0.0000</td>
    <td align="right">     3.8029</td>
    <td align="right">     1.0000</td>
    <td align="right">Calculated from schedules</td>
    <td align="right">     0.2895</td>
    <td align="right">     0.2895</td>
    <td align="right">     1.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">Not calculated</td>
    <td align="right">     0.2895</td>
    <td align="right">     1.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>System Ventilation Requirements for Heating</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_System Ventilation Requirements for Heating-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sum of Zone Primary Air Flow - Vpz-sum [m3/s]</td>
    <td align="right">System Population - Ps</td>
    <td align="right">Sum of Zone Population - Pz-sum</td>
    <td align="right">Occupant Diversity - D</td>
    <td align="right">Origin of D</td>
    <td align="right">Uncorrected Outdoor Air Intake Airflow - Vou [m3/s]</td>
    <td align="right">System Primary Airflow - Vps [m3/s]</td>
    <td align="right">Average Outdoor Air Fraction - Xs</td>
    <td align="right">System Ventilation Efficiency - Ev</td>
    <td align="right">Calculation Method for Ev</td>
    <td align="right">Outdoor Air Intake Flow Vot [m3/s]</td>
    <td align="right">Percent Outdoor Air - %OA</td>
    <td align="right">Environment Name of Peak System Population - Ps</td>
    <td align="right">Date and Time of Last Peak System Population - Ps</td>
  </tr>
  <tr>
    <td align="right">SYS_3|MIXED|SHR&gt;NONE|SC&gt;DX|SH&gt;C-E|SSF&gt;CV|ZH&gt;B-E|ZC&gt;NONE|SRF&gt;NONE|</td>
    <td align="right">     0.8827</td>
    <td align="right">     0.0000</td>
    <td align="right">     5.0322</td>
    <td align="right">     1.0000</td>
    <td align="right">Calculated from schedules</td>
    <td align="right">     0.2298</td>
    <td align="right">     0.8827</td>
    <td align="right">     0.2604</td>
    <td align="right">     1.0000</td>
    <td align="right">Not calculated</td>
    <td align="right">     0.2298</td>
    <td align="right">     0.2604</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SYS_3|MIXED|SHR&gt;NONE|SC&gt;DX|SH&gt;C-E|SSF&gt;CV|ZH&gt;B-E|ZC&gt;NONE|SRF&gt;NONE| 1</td>
    <td align="right">     0.8825</td>
    <td align="right">     0.0000</td>
    <td align="right">     5.0322</td>
    <td align="right">     1.0000</td>
    <td align="right">Calculated from schedules</td>
    <td align="right">     0.2298</td>
    <td align="right">     0.8825</td>
    <td align="right">     0.2605</td>
    <td align="right">     1.0000</td>
    <td align="right">Not calculated</td>
    <td align="right">     0.2298</td>
    <td align="right">     0.2605</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SYS_3|MIXED|SHR&gt;NONE|SC&gt;DX|SH&gt;C-E|SSF&gt;CV|ZH&gt;B-E|ZC&gt;NONE|SRF&gt;NONE| 2</td>
    <td align="right">     0.1353</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.2000</td>
    <td align="right">     1.0000</td>
    <td align="right">Calculated from schedules</td>
    <td align="right">     0.0610</td>
    <td align="right">     0.1353</td>
    <td align="right">     0.4829</td>
    <td align="right">     1.0000</td>
    <td align="right">Not calculated</td>
    <td align="right">     0.0610</td>
    <td align="right">     0.4505</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SYS_3|MIXED|SHR&gt;NONE|SC&gt;DX|SH&gt;C-E|SSF&gt;CV|ZH&gt;B-E|ZC&gt;NONE|SRF&gt;NONE| 3</td>
    <td align="right">     4.0914</td>
    <td align="right">     0.0000</td>
    <td align="right">    53.4051</td>
    <td align="right">     1.0000</td>
    <td align="right">Calculated from schedules</td>
    <td align="right">     2.4391</td>
    <td align="right">     4.0914</td>
    <td align="right">     0.6170</td>
    <td align="right">     1.0000</td>
    <td align="right">Not calculated</td>
    <td align="right">     2.4391</td>
    <td align="right">     0.5962</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SYS_4|MIXED|SHR&gt;NONE|SC&gt;DX|SH&gt;C-E|SSF&gt;CV|ZH&gt;B-E|ZC&gt;NONE|SRF&gt;NONE|</td>
    <td align="right">     0.2895</td>
    <td align="right">     0.0000</td>
    <td align="right">     3.8029</td>
    <td align="right">     1.0000</td>
    <td align="right">Calculated from schedules</td>
    <td align="right">     0.2895</td>
    <td align="right">     0.2895</td>
    <td align="right">     0.1595</td>
    <td align="right">     1.0000</td>
    <td align="right">Not calculated</td>
    <td align="right">     0.2895</td>
    <td align="right">     1.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Zone Ventilation Parameters</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_Zone Ventilation Parameters-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AirLoop Name</td>
    <td align="right">People Outdoor Air Rate - Rp [m3/s-person]</td>
    <td align="right">Zone Population - Pz</td>
    <td align="right">Area Outdoor Air Rate - Ra [m3/s-m2]</td>
    <td align="right">Zone Floor Area - Az [m2]</td>
    <td align="right">Breathing Zone Outdoor Airflow - Vbz [m3/s]</td>
    <td align="right">Cooling Zone Air Distribution Effectiveness - Ez-clg</td>
    <td align="right">Cooling Zone Outdoor Airflow - Voz-clg [m3/s]</td>
    <td align="right">Heating Zone Air Distribution Effectiveness - Ez-htg</td>
    <td align="right">Heating Zone Outdoor Airflow - Voz-htg [m3/s]</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=LOBBY - ELEVATOR_FL=BUILDING STORY 1_SCH=C</td>
    <td align="right">SYS_3|MIXED|SHR&gt;NONE|SC&gt;DX|SH&gt;C-E|SSF&gt;CV|ZH&gt;B-E|ZC&gt;NONE|SRF&gt;NONE| 2</td>
    <td align="right">   0.000000</td>
    <td align="right">     1.2000</td>
    <td align="right">   0.005080</td>
    <td align="right">      12.00</td>
    <td align="right">     0.0610</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0610</td>
    <td align="right">      1.000</td>
    <td align="right">     0.0610</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=RETAIL - SALES_FL=BUILDING STORY 1_SCH=C</td>
    <td align="right">SYS_3|MIXED|SHR&gt;NONE|SC&gt;DX|SH&gt;C-E|SSF&gt;CV|ZH&gt;B-E|ZC&gt;NONE|SRF&gt;NONE|</td>
    <td align="right">   0.000000</td>
    <td align="right">     5.0322</td>
    <td align="right">   0.001524</td>
    <td align="right">     150.81</td>
    <td align="right">     0.2298</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.2298</td>
    <td align="right">      1.000</td>
    <td align="right">     0.2298</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=RETAIL - SALES_FL=BUILDING STORY 1_SCH=C 1</td>
    <td align="right">SYS_3|MIXED|SHR&gt;NONE|SC&gt;DX|SH&gt;C-E|SSF&gt;CV|ZH&gt;B-E|ZC&gt;NONE|SRF&gt;NONE| 1</td>
    <td align="right">   0.000000</td>
    <td align="right">     5.0322</td>
    <td align="right">   0.001524</td>
    <td align="right">     150.81</td>
    <td align="right">     0.2298</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.2298</td>
    <td align="right">      1.000</td>
    <td align="right">     0.2298</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=RETAIL - SALES_FL=BUILDING STORY 1_SCH=C 2</td>
    <td align="right">SYS_3|MIXED|SHR&gt;NONE|SC&gt;DX|SH&gt;C-E|SSF&gt;CV|ZH&gt;B-E|ZC&gt;NONE|SRF&gt;NONE| 3</td>
    <td align="right">   0.000000</td>
    <td align="right">    53.4051</td>
    <td align="right">   0.001524</td>
    <td align="right">    1600.48</td>
    <td align="right">     2.4391</td>
    <td align="right">     1.0000</td>
    <td align="right">     2.4391</td>
    <td align="right">      1.000</td>
    <td align="right">     2.4391</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=STORAGE AREA_FL=BUILDING STORY 1_SCH=E</td>
    <td align="right">SYS_4|MIXED|SHR&gt;NONE|SC&gt;DX|SH&gt;C-E|SSF&gt;CV|ZH&gt;B-E|ZC&gt;NONE|SRF&gt;NONE|</td>
    <td align="right">   0.000000</td>
    <td align="right">     3.8029</td>
    <td align="right">   0.000762</td>
    <td align="right">     379.89</td>
    <td align="right">     0.2895</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.2895</td>
    <td align="right">      1.000</td>
    <td align="right">     0.2895</td>
  </tr>
</table>
<br><br>
<b>System Ventilation Parameters</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_System Ventilation Parameters-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">People Outdoor Air Rate - Rp [m3/s-person]</td>
    <td align="right">Sum of Zone Population - Pz-sum</td>
    <td align="right">Area Outdoor Air Rate - Ra [m3/s-m2]</td>
    <td align="right">Sum of Zone Floor Area - Az-sum [m2]</td>
    <td align="right">Breathing Zone Outdoor Airflow - Vbz [m3/s]</td>
    <td align="right">Cooling Zone Outdoor Airflow - Voz-clg [m3/s]</td>
    <td align="right">Heating Zone Outdoor Airflow - Voz-htg [m3/s]</td>
  </tr>
  <tr>
    <td align="right">SYS_3|MIXED|SHR&gt;NONE|SC&gt;DX|SH&gt;C-E|SSF&gt;CV|ZH&gt;B-E|ZC&gt;NONE|SRF&gt;NONE|</td>
    <td align="right">   0.000000</td>
    <td align="right">       5.03</td>
    <td align="right">   0.001524</td>
    <td align="right">   150.8100</td>
    <td align="right">     0.2298</td>
    <td align="right">     0.2298</td>
    <td align="right">     0.2298</td>
  </tr>
  <tr>
    <td align="right">SYS_3|MIXED|SHR&gt;NONE|SC&gt;DX|SH&gt;C-E|SSF&gt;CV|ZH&gt;B-E|ZC&gt;NONE|SRF&gt;NONE| 1</td>
    <td align="right">   0.000000</td>
    <td align="right">       5.03</td>
    <td align="right">   0.001524</td>
    <td align="right">   150.8100</td>
    <td align="right">     0.2298</td>
    <td align="right">     0.2298</td>
    <td align="right">     0.2298</td>
  </tr>
  <tr>
    <td align="right">SYS_3|MIXED|SHR&gt;NONE|SC&gt;DX|SH&gt;C-E|SSF&gt;CV|ZH&gt;B-E|ZC&gt;NONE|SRF&gt;NONE| 2</td>
    <td align="right">   0.000000</td>
    <td align="right">       1.20</td>
    <td align="right">   0.005080</td>
    <td align="right">    12.0000</td>
    <td align="right">     0.0610</td>
    <td align="right">     0.0610</td>
    <td align="right">     0.0610</td>
  </tr>
  <tr>
    <td align="right">SYS_3|MIXED|SHR&gt;NONE|SC&gt;DX|SH&gt;C-E|SSF&gt;CV|ZH&gt;B-E|ZC&gt;NONE|SRF&gt;NONE| 3</td>
    <td align="right">   0.000000</td>
    <td align="right">      53.41</td>
    <td align="right">   0.001524</td>
    <td align="right">  1600.4829</td>
    <td align="right">     2.4391</td>
    <td align="right">     2.4391</td>
    <td align="right">     2.4391</td>
  </tr>
  <tr>
    <td align="right">SYS_4|MIXED|SHR&gt;NONE|SC&gt;DX|SH&gt;C-E|SSF&gt;CV|ZH&gt;B-E|ZC&gt;NONE|SRF&gt;NONE|</td>
    <td align="right">   0.000000</td>
    <td align="right">       3.80</td>
    <td align="right">   0.000762</td>
    <td align="right">   379.8900</td>
    <td align="right">     0.2895</td>
    <td align="right">     0.2895</td>
    <td align="right">     0.2895</td>
  </tr>
</table>
<br><br>
<b>Zone Ventilation Calculations for Cooling Design</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_Zone Ventilation Calculations for Cooling Design-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AirLoop Name</td>
    <td align="right">Box Type</td>
    <td align="right">Zone Primary Airflow - Vpz [m3/s]</td>
    <td align="right">Zone Discharge Airflow - Vdz [m3/s]</td>
    <td align="right">Minimum Zone Primary Airflow - Vpz-min [m3/s]</td>
    <td align="right">Is Vpz-min calculated using the Standard 62.1 Simplified Procedure?</td>
    <td align="right">Zone Outdoor Airflow Cooling - Voz-clg [m3/s]</td>
    <td align="right">Primary Outdoor Air Fraction - Zpz</td>
    <td align="right">Primary Air Fraction - Ep</td>
    <td align="right">Secondary Recirculation Fraction- Er</td>
    <td align="right">Supply Air Fraction- Fa</td>
    <td align="right">Mixed Air Fraction - Fb</td>
    <td align="right">Outdoor Air Fraction - Fc</td>
    <td align="right">Zone Ventilation Efficiency - Evz</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=LOBBY - ELEVATOR_FL=BUILDING STORY 1_SCH=C</td>
    <td align="right">SYS_3|MIXED|SHR&gt;NONE|SC&gt;DX|SH&gt;C-E|SSF&gt;CV|ZH&gt;B-E|ZC&gt;NONE|SRF&gt;NONE| 2</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT</td>
    <td align="right">     0.1353</td>
    <td align="right">     0.1353</td>
    <td align="right">     0.1353</td>
    <td align="right">No</td>
    <td align="right">     0.0610</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=RETAIL - SALES_FL=BUILDING STORY 1_SCH=C</td>
    <td align="right">SYS_3|MIXED|SHR&gt;NONE|SC&gt;DX|SH&gt;C-E|SSF&gt;CV|ZH&gt;B-E|ZC&gt;NONE|SRF&gt;NONE|</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT</td>
    <td align="right">     0.8827</td>
    <td align="right">     0.8827</td>
    <td align="right">     0.8827</td>
    <td align="right">No</td>
    <td align="right">     0.2298</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=RETAIL - SALES_FL=BUILDING STORY 1_SCH=C 1</td>
    <td align="right">SYS_3|MIXED|SHR&gt;NONE|SC&gt;DX|SH&gt;C-E|SSF&gt;CV|ZH&gt;B-E|ZC&gt;NONE|SRF&gt;NONE| 1</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT</td>
    <td align="right">     0.8825</td>
    <td align="right">     0.8825</td>
    <td align="right">     0.8825</td>
    <td align="right">No</td>
    <td align="right">     0.2298</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=RETAIL - SALES_FL=BUILDING STORY 1_SCH=C 2</td>
    <td align="right">SYS_3|MIXED|SHR&gt;NONE|SC&gt;DX|SH&gt;C-E|SSF&gt;CV|ZH&gt;B-E|ZC&gt;NONE|SRF&gt;NONE| 3</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT</td>
    <td align="right">     4.0914</td>
    <td align="right">     4.0914</td>
    <td align="right">     4.0914</td>
    <td align="right">No</td>
    <td align="right">     2.4391</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=STORAGE AREA_FL=BUILDING STORY 1_SCH=E</td>
    <td align="right">SYS_4|MIXED|SHR&gt;NONE|SC&gt;DX|SH&gt;C-E|SSF&gt;CV|ZH&gt;B-E|ZC&gt;NONE|SRF&gt;NONE|</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT</td>
    <td align="right">     0.2895</td>
    <td align="right">     0.2895</td>
    <td align="right">     0.2895</td>
    <td align="right">No</td>
    <td align="right">     0.2895</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
</table>
<br><br>
<b>System Ventilation Calculations for Cooling Design</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_System Ventilation Calculations for Cooling Design-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sum of Zone Primary Airflow - Vpz-sum [m3/s]</td>
    <td align="right">System Primary Airflow - Vps [m3/s]</td>
    <td align="right">Sum of Zone Discharge Airflow - Vdz-sum [m3/s]</td>
    <td align="right">Sum of Min Zone Primary Airflow - Vpz-min [m3/s]</td>
    <td align="right">Zone Outdoor Airflow Cooling - Voz-clg [m3/s]</td>
    <td align="right">Zone Ventilation Efficiency - Evz-min</td>
  </tr>
  <tr>
    <td align="right">SYS_3|MIXED|SHR&gt;NONE|SC&gt;DX|SH&gt;C-E|SSF&gt;CV|ZH&gt;B-E|ZC&gt;NONE|SRF&gt;NONE|</td>
    <td align="right">     0.8827</td>
    <td align="right">     0.8827</td>
    <td align="right">     0.8827</td>
    <td align="right">     0.8827</td>
    <td align="right">     0.2298</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">SYS_3|MIXED|SHR&gt;NONE|SC&gt;DX|SH&gt;C-E|SSF&gt;CV|ZH&gt;B-E|ZC&gt;NONE|SRF&gt;NONE| 1</td>
    <td align="right">     0.8825</td>
    <td align="right">     0.8825</td>
    <td align="right">     0.8825</td>
    <td align="right">     0.8825</td>
    <td align="right">     0.2298</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">SYS_3|MIXED|SHR&gt;NONE|SC&gt;DX|SH&gt;C-E|SSF&gt;CV|ZH&gt;B-E|ZC&gt;NONE|SRF&gt;NONE| 2</td>
    <td align="right">     0.1353</td>
    <td align="right">     0.1353</td>
    <td align="right">     0.1353</td>
    <td align="right">     0.1353</td>
    <td align="right">     0.0610</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">SYS_3|MIXED|SHR&gt;NONE|SC&gt;DX|SH&gt;C-E|SSF&gt;CV|ZH&gt;B-E|ZC&gt;NONE|SRF&gt;NONE| 3</td>
    <td align="right">     4.0914</td>
    <td align="right">     4.0914</td>
    <td align="right">     4.0914</td>
    <td align="right">     4.0914</td>
    <td align="right">     2.4391</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">SYS_4|MIXED|SHR&gt;NONE|SC&gt;DX|SH&gt;C-E|SSF&gt;CV|ZH&gt;B-E|ZC&gt;NONE|SRF&gt;NONE|</td>
    <td align="right">     0.2895</td>
    <td align="right">     0.2895</td>
    <td align="right">     0.2895</td>
    <td align="right">     0.2895</td>
    <td align="right">     0.2895</td>
    <td align="right">     1.0000</td>
  </tr>
</table>
<br><br>
<b>Zone Ventilation Calculations for Heating Design</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_Zone Ventilation Calculations for Heating Design-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AirLoop Name</td>
    <td align="right">Box Type</td>
    <td align="right">Zone Primary Airflow - Vpz [m3/s]</td>
    <td align="right">Zone Discharge Airflow - Vdz [m3/s]</td>
    <td align="right">Minimum Zone Primary Airflow - Vpz-min [m3/s]</td>
    <td align="right">Is Vpz-min calculated using the Standard 62.1 Simplified Procedure?</td>
    <td align="right">Zone Outdoor Airflow Heating - Voz-htg [m3/s]</td>
    <td align="right">Primary Outdoor Air Fraction - Zpz</td>
    <td align="right">Primary Air Fraction - Ep</td>
    <td align="right">Secondary Recirculation Fraction- Er</td>
    <td align="right">Supply Air Fraction- Fa</td>
    <td align="right">Mixed Air Fraction - Fb</td>
    <td align="right">Outdoor Air Fraction - Fc</td>
    <td align="right">Zone Ventilation Efficiency - Evz</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=LOBBY - ELEVATOR_FL=BUILDING STORY 1_SCH=C</td>
    <td align="right">SYS_3|MIXED|SHR&gt;NONE|SC&gt;DX|SH&gt;C-E|SSF&gt;CV|ZH&gt;B-E|ZC&gt;NONE|SRF&gt;NONE| 2</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT</td>
    <td align="right">     0.1353</td>
    <td align="right">     0.1353</td>
    <td align="right">     0.1353</td>
    <td align="right">No</td>
    <td align="right">     0.0610</td>
    <td align="right">     0.4829</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=RETAIL - SALES_FL=BUILDING STORY 1_SCH=C</td>
    <td align="right">SYS_3|MIXED|SHR&gt;NONE|SC&gt;DX|SH&gt;C-E|SSF&gt;CV|ZH&gt;B-E|ZC&gt;NONE|SRF&gt;NONE|</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT</td>
    <td align="right">     0.8827</td>
    <td align="right">     0.8827</td>
    <td align="right">     0.8827</td>
    <td align="right">No</td>
    <td align="right">     0.2298</td>
    <td align="right">     0.2604</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=RETAIL - SALES_FL=BUILDING STORY 1_SCH=C 1</td>
    <td align="right">SYS_3|MIXED|SHR&gt;NONE|SC&gt;DX|SH&gt;C-E|SSF&gt;CV|ZH&gt;B-E|ZC&gt;NONE|SRF&gt;NONE| 1</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT</td>
    <td align="right">     0.8825</td>
    <td align="right">     0.8825</td>
    <td align="right">     0.8825</td>
    <td align="right">No</td>
    <td align="right">     0.2298</td>
    <td align="right">     0.2605</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=RETAIL - SALES_FL=BUILDING STORY 1_SCH=C 2</td>
    <td align="right">SYS_3|MIXED|SHR&gt;NONE|SC&gt;DX|SH&gt;C-E|SSF&gt;CV|ZH&gt;B-E|ZC&gt;NONE|SRF&gt;NONE| 3</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT</td>
    <td align="right">     4.0914</td>
    <td align="right">     4.0914</td>
    <td align="right">     4.0914</td>
    <td align="right">No</td>
    <td align="right">     2.4391</td>
    <td align="right">     0.6170</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=STORAGE AREA_FL=BUILDING STORY 1_SCH=E</td>
    <td align="right">SYS_4|MIXED|SHR&gt;NONE|SC&gt;DX|SH&gt;C-E|SSF&gt;CV|ZH&gt;B-E|ZC&gt;NONE|SRF&gt;NONE|</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT</td>
    <td align="right">     0.2895</td>
    <td align="right">     0.2895</td>
    <td align="right">     0.2895</td>
    <td align="right">No</td>
    <td align="right">     0.2895</td>
    <td align="right">     0.1595</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
</table>
<br><br>
<b>System Ventilation Calculations for Heating Design</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_System Ventilation Calculations for Heating Design-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sum of Zone Primary Airflow - Vpz-sum [m3/s]</td>
    <td align="right">System Primary Airflow - Vps [m3/s]</td>
    <td align="right">Sum of Zone Discharge Airflow - Vdz-sum [m3/s]</td>
    <td align="right">Sum of Min Zone Primary Airflow - Vpz-min [m3/s]</td>
    <td align="right">Zone Outdoor Airflow Heating - Voz-htg [m3/s]</td>
    <td align="right">Zone Ventilation Efficiency - Evz-min</td>
  </tr>
  <tr>
    <td align="right">SYS_3|MIXED|SHR&gt;NONE|SC&gt;DX|SH&gt;C-E|SSF&gt;CV|ZH&gt;B-E|ZC&gt;NONE|SRF&gt;NONE|</td>
    <td align="right">     0.8827</td>
    <td align="right">     0.8827</td>
    <td align="right">     0.8827</td>
    <td align="right">     0.8827</td>
    <td align="right">     0.2298</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">SYS_3|MIXED|SHR&gt;NONE|SC&gt;DX|SH&gt;C-E|SSF&gt;CV|ZH&gt;B-E|ZC&gt;NONE|SRF&gt;NONE| 1</td>
    <td align="right">     0.8825</td>
    <td align="right">     0.8825</td>
    <td align="right">     0.8825</td>
    <td align="right">     0.8825</td>
    <td align="right">     0.2298</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">SYS_3|MIXED|SHR&gt;NONE|SC&gt;DX|SH&gt;C-E|SSF&gt;CV|ZH&gt;B-E|ZC&gt;NONE|SRF&gt;NONE| 2</td>
    <td align="right">     0.1353</td>
    <td align="right">     0.1353</td>
    <td align="right">     0.1353</td>
    <td align="right">     0.1353</td>
    <td align="right">     0.0610</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">SYS_3|MIXED|SHR&gt;NONE|SC&gt;DX|SH&gt;C-E|SSF&gt;CV|ZH&gt;B-E|ZC&gt;NONE|SRF&gt;NONE| 3</td>
    <td align="right">     4.0914</td>
    <td align="right">     4.0914</td>
    <td align="right">     4.0914</td>
    <td align="right">     4.0914</td>
    <td align="right">     2.4391</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">SYS_4|MIXED|SHR&gt;NONE|SC&gt;DX|SH&gt;C-E|SSF&gt;CV|ZH&gt;B-E|ZC&gt;NONE|SRF&gt;NONE|</td>
    <td align="right">     0.2895</td>
    <td align="right">     0.2895</td>
    <td align="right">     0.2895</td>
    <td align="right">     0.2895</td>
    <td align="right">     0.2895</td>
    <td align="right">     1.0000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=LEEDSummary::EntireFacility></a>
<p>Report:<b> LEED Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2025-01-19
    15:45:16</b></p>
<b>Sec1.1A-General Information</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_Sec1.1A-General Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Data</td>
  </tr>
  <tr>
    <td align="right">Weather File</td>
    <td align="right">RUN PERIOD 1 ** MONTREAL-ST-HUBERT QC CAN CWEC2011 WMO#=713710</td>
  </tr>
  <tr>
    <td align="right">Total gross floor area [m2]</td>
    <td align="right">     2293.99</td>
  </tr>
  <tr>
    <td align="right">Principal Heating Source</td>
    <td align="right">Electricity</td>
  </tr>
</table>
<br><br>
<b>EAp2-1. Space Usage Type</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-1. Space Usage Type-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Space Area [m2]</td>
    <td align="right">Regularly Occupied Area [m2]</td>
    <td align="right">Unconditioned Area [m2]</td>
    <td align="right">Typical Hours/Week in Operation [hr/wk]</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=LOBBY - ELEVATOR_FL=BUILDING STORY 1_SCH=C</td>
    <td align="right">      12.00</td>
    <td align="right">      12.00</td>
    <td align="right">0.00</td>
    <td align="right">      86.93</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=RETAIL - SALES_FL=BUILDING STORY 1_SCH=C</td>
    <td align="right">     150.81</td>
    <td align="right">     150.81</td>
    <td align="right">0.00</td>
    <td align="right">      86.93</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=RETAIL - SALES_FL=BUILDING STORY 1_SCH=C 1</td>
    <td align="right">     150.81</td>
    <td align="right">     150.81</td>
    <td align="right">0.00</td>
    <td align="right">      86.93</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=RETAIL - SALES_FL=BUILDING STORY 1_SCH=C 2</td>
    <td align="right">    1600.48</td>
    <td align="right">    1600.48</td>
    <td align="right">0.00</td>
    <td align="right">      86.93</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=STORAGE AREA_FL=BUILDING STORY 1_SCH=E</td>
    <td align="right">     379.89</td>
    <td align="right">     379.89</td>
    <td align="right">0.00</td>
    <td align="right">      62.83</td>
  </tr>
  <tr>
    <td align="right">Totals</td>
    <td align="right">    2293.99</td>
    <td align="right">    2293.99</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>EAp2-2. Advisory Messages</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-2. Advisory Messages-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Data</td>
  </tr>
  <tr>
    <td align="right">Number of hours heating loads not met</td>
    <td align="right">        3.83</td>
  </tr>
  <tr>
    <td align="right">Number of hours cooling loads not met</td>
    <td align="right">      169.00</td>
  </tr>
  <tr>
    <td align="right">Number of hours not met</td>
    <td align="right">      172.83</td>
  </tr>
</table>
<br><br>
<b>EAp2-3. Energy Type Summary</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-3. Energy Type Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Utility Rate</td>
    <td align="right">Virtual Rate [$/unit energy]</td>
    <td align="right">Units of Energy</td>
    <td align="right">Units of Demand</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>EAp2-4/5. Performance Rating Method Compliance</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-4/5. Performance Rating Method Compliance-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity Energy Use [GJ]</td>
    <td align="right">Electricity Demand [W]</td>
    <td align="right">Natural Gas Energy Use [GJ]</td>
    <td align="right">Natural Gas Demand [W]</td>
    <td align="right">Gasoline Use [GJ]</td>
    <td align="right">Gasoline Demand [W]</td>
    <td align="right">Diesel Use [GJ]</td>
    <td align="right">Diesel Demand [W]</td>
    <td align="right">Coal Use [GJ]</td>
    <td align="right">Coal Demand [W]</td>
    <td align="right">Fuel Oil No 1 Use [GJ]</td>
    <td align="right">Fuel Oil No 1 Demand [W]</td>
    <td align="right">Fuel Oil No 2 Use [GJ]</td>
    <td align="right">Fuel Oil No 2 Demand [W]</td>
    <td align="right">Propane Use [GJ]</td>
    <td align="right">Propane Demand [W]</td>
    <td align="right">Other Fuel 1 Use [GJ]</td>
    <td align="right">Other Fuel 1 Demand [W]</td>
    <td align="right">Other Fuel 2 Use [GJ]</td>
    <td align="right">Other Fuel 2 Demand [W]</td>
    <td align="right">District Cooling Use [GJ]</td>
    <td align="right">District Cooling Demand [W]</td>
    <td align="right">District Heating Water Use [GJ]</td>
    <td align="right">District Heating Water Demand [W]</td>
    <td align="right">District Heating Steam Use [GJ]</td>
    <td align="right">District Heating Steam Demand [W]</td>
  </tr>
  <tr>
    <td align="right">Heating -- General</td>
    <td align="right">    1438.86</td>
    <td align="right">  368528.85</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling -- General</td>
    <td align="right">      91.56</td>
    <td align="right">   45634.56</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting -- General</td>
    <td align="right">     512.45</td>
    <td align="right">   33384.43</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting -- Not Subdivided</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment -- General</td>
    <td align="right">      71.03</td>
    <td align="right">    4632.39</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment -- Not Subdivided</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Fans -- Return_Fan</td>
    <td align="right">      59.61</td>
    <td align="right">    3595.14</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Fans -- General</td>
    <td align="right">     169.25</td>
    <td align="right">   10201.22</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps -- General</td>
    <td align="right">       1.33</td>
    <td align="right">      42.11</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection -- Not Subdivided</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification -- Not Subdivided</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery -- Not Subdivided</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems -- General</td>
    <td align="right">      33.05</td>
    <td align="right">    3285.64</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration -- Not Subdivided</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Generators -- General</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
</table>
<br><br>
<b>EAp2-6. Energy Use Summary</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-6. Energy Use Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Process Subtotal [GJ]</td>
    <td align="right">Total Energy Use [GJ]</td>
  </tr>
  <tr>
    <td align="right">Electricity</td>
    <td align="right">      71.03</td>
    <td align="right">    2377.13</td>
  </tr>
  <tr>
    <td align="right">Natural Gas</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Additional</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">      71.03</td>
    <td align="right">    2377.13</td>
  </tr>
</table>
<br><br>
<b>EAp2-7. Energy Cost Summary</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-7. Energy Cost Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Process Subtotal [$]</td>
    <td align="right">Total Energy Cost [$]</td>
  </tr>
  <tr>
    <td align="right">Electricity</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Natural Gas</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Additional</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<i>Process energy cost based on ratio of process to total energy.</i>
<br><br>
<b>L-1. Renewable Energy Source Summary</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_L-1. Renewable Energy Source Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Rated Capacity [kW]</td>
    <td align="right">Annual Energy Generated [GJ]</td>
  </tr>
  <tr>
    <td align="right">Photovoltaic</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Wind</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
</table>
<br><br>
<b>EAp2-17a. Energy Use Intensity - Electricity</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-17a. Energy Use Intensity - Electricity-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricty [MJ/m2]</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting (All)</td>
    <td align="right">     223.39</td>
  </tr>
  <tr>
    <td align="right">Space Heating</td>
    <td align="right">     627.23</td>
  </tr>
  <tr>
    <td align="right">Space Cooling</td>
    <td align="right">      39.91</td>
  </tr>
  <tr>
    <td align="right">Fans (All)</td>
    <td align="right">      99.77</td>
  </tr>
  <tr>
    <td align="right">Service Water Heating</td>
    <td align="right">      14.41</td>
  </tr>
  <tr>
    <td align="right">Receptacle Equipment</td>
    <td align="right">      30.96</td>
  </tr>
  <tr>
    <td align="right">Miscellaneous (All)</td>
    <td align="right">    1036.24</td>
  </tr>
  <tr>
    <td align="right">Subtotal</td>
    <td align="right">    1036.24</td>
  </tr>
</table>
<br><br>
<b>EAp2-17b. Energy Use Intensity - Natural Gas</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-17b. Energy Use Intensity - Natural Gas-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Natural Gas [MJ/m2]</td>
  </tr>
  <tr>
    <td align="right">Space Heating</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Service Water Heating</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Miscellaneous (All)</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Subtotal</td>
    <td align="right">       0.00</td>
  </tr>
</table>
<br><br>
<b>EAp2-17c. Energy Use Intensity - Additional</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-17c. Energy Use Intensity - Additional-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Additional [MJ/m2]</td>
  </tr>
  <tr>
    <td align="right">Subtotal</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Miscellaneous</td>
    <td align="right">       0.00</td>
  </tr>
</table>
<br><br>
<b>EAp2-18. End Use Percentage</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-18. End Use Percentage-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Percent [%]</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting (All)</td>
    <td align="right">      21.56</td>
  </tr>
  <tr>
    <td align="right">Space Heating</td>
    <td align="right">      60.53</td>
  </tr>
  <tr>
    <td align="right">Space Cooling</td>
    <td align="right">       3.85</td>
  </tr>
  <tr>
    <td align="right">Fans (All)</td>
    <td align="right">       9.63</td>
  </tr>
  <tr>
    <td align="right">Service Water Heating</td>
    <td align="right">       1.39</td>
  </tr>
  <tr>
    <td align="right">Receptacle Equipment</td>
    <td align="right">       2.99</td>
  </tr>
  <tr>
    <td align="right">Miscellaneous</td>
    <td align="right">       0.06</td>
  </tr>
</table>
<br><br>
<b>Schedules-Equivalent Full Load Hours (Schedule Type=Fraction)</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_Schedules-Equivalent Full Load Hours (Schedule Type=Fraction)-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Equivalent Full Load Hours of Operation Per Year [hr]</td>
    <td align="right">Hours &gt; 1% [hr]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Schedules-SetPoints (Schedule Type=Temperature)</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_Schedules-SetPoints (Schedule Type=Temperature)-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">First Object Used</td>
    <td align="right">Month Assumed</td>
    <td align="right">11am First Wednesday [C]</td>
    <td align="right">Days with Same 11am Value</td>
    <td align="right">11pm First Wednesday [C]</td>
    <td align="right">Days with Same 11pm Value</td>
  </tr>
  <tr>
    <td align="right">NECB-C-THERMOSTAT SETPOINT-HEATING</td>
    <td align="right">SPACE FUNCTION LOBBY - ELEVATOR THERMOSTAT 3</td>
    <td align="right">January</td>
    <td align="right">      22.00</td>
    <td align="right">         365</td>
    <td align="right">      18.00</td>
    <td align="right">         365</td>
  </tr>
  <tr>
    <td align="right">NECB-C-THERMOSTAT SETPOINT-COOLING</td>
    <td align="right">SPACE FUNCTION LOBBY - ELEVATOR THERMOSTAT 3</td>
    <td align="right">July</td>
    <td align="right">      24.00</td>
    <td align="right">         365</td>
    <td align="right">      35.00</td>
    <td align="right">         365</td>
  </tr>
  <tr>
    <td align="right">NECB-E-THERMOSTAT SETPOINT-HEATING</td>
    <td align="right">SPACE FUNCTION STORAGE AREA THERMOSTAT 3</td>
    <td align="right">January</td>
    <td align="right">      22.00</td>
    <td align="right">         365</td>
    <td align="right">      18.00</td>
    <td align="right">         365</td>
  </tr>
  <tr>
    <td align="right">NECB-E-THERMOSTAT SETPOINT-COOLING</td>
    <td align="right">SPACE FUNCTION STORAGE AREA THERMOSTAT 3</td>
    <td align="right">July</td>
    <td align="right">      24.00</td>
    <td align="right">         365</td>
    <td align="right">      35.00</td>
    <td align="right">         365</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AnnualCO2ResilienceSummary::EntireFacility></a>
<p>Report:<b> Annual CO2 Resilience Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2025-01-19
    15:45:16</b></p>
<b>CO2 Level Hours</b><br><br>
<!-- FullName:Annual CO2 Resilience Summary_Entire Facility_CO2 Level Hours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Safe (&lt;= 1000 ppm) [hr]</td>
    <td align="right">Caution (&gt; 1000, &lt;= 5000 ppm) [hr]</td>
    <td align="right">Hazard (&gt; 5000 ppm) [hr]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>CO2 Level OccupantHours</b><br><br>
<!-- FullName:Annual CO2 Resilience Summary_Entire Facility_CO2 Level OccupantHours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Safe (&lt;= 1000 ppm) [hr]</td>
    <td align="right">Caution (&gt; 1000, &lt;= 5000 ppm) [hr]</td>
    <td align="right">Hazard (&gt; 5000 ppm) [hr]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>CO2 Level OccupiedHours</b><br><br>
<!-- FullName:Annual CO2 Resilience Summary_Entire Facility_CO2 Level OccupiedHours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Safe (&lt;= 1000 ppm) [hr]</td>
    <td align="right">Caution (&gt; 1000, &lt;= 5000 ppm) [hr]</td>
    <td align="right">Hazard (&gt; 5000 ppm) [hr]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AnnualVisualResilienceSummary::EntireFacility></a>
<p>Report:<b> Annual Visual Resilience Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2025-01-19
    15:45:16</b></p>
<b>Illuminance Level Hours</b><br><br>
<!-- FullName:Annual Visual Resilience Summary_Entire Facility_Illuminance Level Hours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">A Bit Dark (&lt;= 100 lux) [hr]</td>
    <td align="right">Dim (&gt; 100, &lt;= 300 lux) [hr]</td>
    <td align="right">Adequate (&gt; 300, &lt;= 500 lux) [hr]</td>
    <td align="right">Bright (&gt;500 lux) [hr]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Illuminance Level OccupantHours</b><br><br>
<!-- FullName:Annual Visual Resilience Summary_Entire Facility_Illuminance Level OccupantHours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">A Bit Dark (&lt;= 100 lux) [hr]</td>
    <td align="right">Dim (&gt; 100, &lt;= 300 lux) [hr]</td>
    <td align="right">Adequate (&gt; 300, &lt;= 500 lux) [hr]</td>
    <td align="right">Bright (&gt;500 lux) [hr]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Illuminance Level OccupiedHours</b><br><br>
<!-- FullName:Annual Visual Resilience Summary_Entire Facility_Illuminance Level OccupiedHours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">A Bit Dark (&lt;= 100 lux) [hr]</td>
    <td align="right">Dim (&gt; 100, &lt;= 300 lux) [hr]</td>
    <td align="right">Adequate (&gt; 300, &lt;= 500 lux) [hr]</td>
    <td align="right">Bright (&gt;500 lux) [hr]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGENERGYPERFORMANCE-ELECTRICITY::Meter></a>
<p>Report:<b> BUILDING ENERGY PERFORMANCE - ELECTRICITY</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2025-01-19
    15:45:16</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:BUILDING ENERGY PERFORMANCE - ELECTRICITY_Meter_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">INTERIORLIGHTS:ELECTRICITY [J]</td>
    <td align="right">EXTERIORLIGHTS:ELECTRICITY []</td>
    <td align="right">INTERIOREQUIPMENT:ELECTRICITY [J]</td>
    <td align="right">EXTERIOREQUIPMENT:ELECTRICITY []</td>
    <td align="right">FANS:ELECTRICITY [J]</td>
    <td align="right">PUMPS:ELECTRICITY [J]</td>
    <td align="right">HEATING:ELECTRICITY [J]</td>
    <td align="right">COOLING:ELECTRICITY [J]</td>
    <td align="right">HEATREJECTION:ELECTRICITY []</td>
    <td align="right">HUMIDIFIER:ELECTRICITY []</td>
    <td align="right">HEATRECOVERY:ELECTRICITY []</td>
    <td align="right">WATERSYSTEMS:ELECTRICITY [J]</td>
    <td align="right">COGENERATION:ELECTRICITY []</td>
    <td align="right">REFRIGERATION:ELECTRICITY []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.433084E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.600242E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.199644E+11</td>
    <td align="right">0.112784E+09</td>
    <td align="right">0.342927E+12</td>
    <td align="right">  2332611.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.293571E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.393403E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.545262E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.180085E+11</td>
    <td align="right">0.101870E+09</td>
    <td align="right">0.242274E+12</td>
    <td align="right"> 11673300.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.270002E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.437569E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.606505E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.199307E+11</td>
    <td align="right">0.112784E+09</td>
    <td align="right">0.197300E+12</td>
    <td align="right">0.615763E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.300382E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.418144E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.579506E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.187357E+11</td>
    <td align="right">0.109146E+09</td>
    <td align="right">0.112009E+12</td>
    <td align="right">0.118098E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.279449E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.437569E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.606505E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.192920E+11</td>
    <td align="right">0.112784E+09</td>
    <td align="right">0.295755E+11</td>
    <td align="right">0.564611E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.287156E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.422847E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.586091E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.185489E+11</td>
    <td align="right">0.109146E+09</td>
    <td align="right">0.756630E+10</td>
    <td align="right">0.161757E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.267953E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.432866E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.599921E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.185888E+11</td>
    <td align="right">0.112784E+09</td>
    <td align="right">0.111516E+10</td>
    <td align="right">0.296629E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.263021E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.437569E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.606505E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.188968E+11</td>
    <td align="right">0.112784E+09</td>
    <td align="right">0.195511E+10</td>
    <td align="right">0.257013E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.263097E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.422629E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.585770E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.185307E+11</td>
    <td align="right">0.109146E+09</td>
    <td align="right">0.126551E+11</td>
    <td align="right">0.108244E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.254518E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.433084E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.600242E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.192292E+11</td>
    <td align="right">0.112784E+09</td>
    <td align="right">0.747294E+11</td>
    <td align="right">0.163380E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.267942E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.422847E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.586091E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.192665E+11</td>
    <td align="right">0.109146E+09</td>
    <td align="right">0.165405E+12</td>
    <td align="right"> 99281726.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.272265E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.432866E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.599921E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.198711E+11</td>
    <td align="right">0.112784E+09</td>
    <td align="right">0.251349E+12</td>
    <td align="right">  3813060.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.285518E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.512448E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.710256E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.228863E+12</td>
    <td align="right">0.132795E+10</td>
    <td align="right">0.143886E+13</td>
    <td align="right">0.915581E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.330487E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.393403E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.545262E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.180085E+11</td>
    <td align="right">0.101870E+09</td>
    <td align="right">0.111516E+10</td>
    <td align="right">  2332611.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.254518E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.437569E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.606505E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.199644E+11</td>
    <td align="right">0.112784E+09</td>
    <td align="right">0.342927E+12</td>
    <td align="right">0.296629E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.300382E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGENERGYPERFORMANCE-ELECTRICITYPEAKDEMAND::Meter></a>
<p>Report:<b> BUILDING ENERGY PERFORMANCE - ELECTRICITY PEAK DEMAND</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2025-01-19
    15:45:16</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:BUILDING ENERGY PERFORMANCE - ELECTRICITY PEAK DEMAND_Meter_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ELECTRICITY:FACILITY {Maximum} [W]</td>
    <td align="right">ELECTRICITY:FACILITY {TIMESTAMP}</td>
    <td align="right">INTERIORLIGHTS:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">EXTERIORLIGHTS:ELECTRICITY []</td>
    <td align="right">INTERIOREQUIPMENT:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">EXTERIOREQUIPMENT:ELECTRICITY []</td>
    <td align="right">FANS:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">PUMPS:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">HEATING:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">COOLING:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">HEATREJECTION:ELECTRICITY []</td>
    <td align="right">HUMIDIFIER:ELECTRICITY []</td>
    <td align="right">HEATRECOVERY:ELECTRICITY []</td>
    <td align="right">WATERSYSTEMS:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">COGENERATION:ELECTRICITY []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   420820.13</td>
    <td align="right">02-JAN-09:19</td>
    <td align="right">    32867.78</td>
    <td align="right">        0.00</td>
    <td align="right">     4556.42</td>
    <td align="right">        0.00</td>
    <td align="right">    13796.35</td>
    <td align="right">       42.11</td>
    <td align="right">   368528.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1028.62</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   325347.67</td>
    <td align="right">20-FEB-09:19</td>
    <td align="right">    32867.78</td>
    <td align="right">        0.00</td>
    <td align="right">     4556.42</td>
    <td align="right">        0.00</td>
    <td align="right">    13796.35</td>
    <td align="right">       42.11</td>
    <td align="right">   272746.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1338.44</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   291932.55</td>
    <td align="right">01-MAR-10:09</td>
    <td align="right">    33384.43</td>
    <td align="right">        0.00</td>
    <td align="right">     4632.39</td>
    <td align="right">        0.00</td>
    <td align="right">    13796.35</td>
    <td align="right">       42.11</td>
    <td align="right">   238481.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1596.12</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   228874.23</td>
    <td align="right">03-APR-09:19</td>
    <td align="right">    32867.78</td>
    <td align="right">        0.00</td>
    <td align="right">     4556.42</td>
    <td align="right">        0.00</td>
    <td align="right">    13796.35</td>
    <td align="right">       42.11</td>
    <td align="right">   176832.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      779.54</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   154553.85</td>
    <td align="right">04-MAY-09:19</td>
    <td align="right">    32867.78</td>
    <td align="right">        0.00</td>
    <td align="right">     4556.42</td>
    <td align="right">        0.00</td>
    <td align="right">    13796.35</td>
    <td align="right">       42.11</td>
    <td align="right">   101988.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1302.64</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   131003.18</td>
    <td align="right">06-JUN-08:19</td>
    <td align="right">    18288.58</td>
    <td align="right">        0.00</td>
    <td align="right">     2535.56</td>
    <td align="right">        0.00</td>
    <td align="right">      608.19</td>
    <td align="right">       42.11</td>
    <td align="right">   108953.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      574.87</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">    99803.24</td>
    <td align="right">29-JUL-14:49</td>
    <td align="right">    33384.43</td>
    <td align="right">        0.00</td>
    <td align="right">     4632.39</td>
    <td align="right">        0.00</td>
    <td align="right">    13796.35</td>
    <td align="right">       42.11</td>
    <td align="right">        0.00</td>
    <td align="right">    44662.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     3285.64</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   102012.71</td>
    <td align="right">22-AUG-08:19</td>
    <td align="right">    18288.58</td>
    <td align="right">        0.00</td>
    <td align="right">     2535.56</td>
    <td align="right">        0.00</td>
    <td align="right">      608.19</td>
    <td align="right">       42.11</td>
    <td align="right">    80523.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       15.27</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   134004.34</td>
    <td align="right">28-SEP-08:19</td>
    <td align="right">    18288.58</td>
    <td align="right">        0.00</td>
    <td align="right">     2535.56</td>
    <td align="right">        0.00</td>
    <td align="right">      608.19</td>
    <td align="right">       42.11</td>
    <td align="right">   111858.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      671.71</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   178063.40</td>
    <td align="right">28-OCT-09:19</td>
    <td align="right">    32351.13</td>
    <td align="right">        0.00</td>
    <td align="right">     4480.44</td>
    <td align="right">        0.00</td>
    <td align="right">    13796.35</td>
    <td align="right">       42.11</td>
    <td align="right">   126295.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1097.70</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   340321.92</td>
    <td align="right">25-NOV-09:19</td>
    <td align="right">    32351.13</td>
    <td align="right">        0.00</td>
    <td align="right">     4480.44</td>
    <td align="right">        0.00</td>
    <td align="right">    13796.35</td>
    <td align="right">       42.11</td>
    <td align="right">   288553.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1098.59</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   284695.98</td>
    <td align="right">02-DEC-09:19</td>
    <td align="right">    32351.13</td>
    <td align="right">        0.00</td>
    <td align="right">     4480.44</td>
    <td align="right">        0.00</td>
    <td align="right">    13796.35</td>
    <td align="right">       42.11</td>
    <td align="right">   233091.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      934.48</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">    99803.24</td>
    <td align="right">&nbsp;</td>
    <td align="right">    18288.58</td>
    <td align="right">        0.00</td>
    <td align="right">     2535.56</td>
    <td align="right">        0.00</td>
    <td align="right">      608.19</td>
    <td align="right">       42.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       15.27</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   420820.13</td>
    <td align="right">&nbsp;</td>
    <td align="right">    33384.43</td>
    <td align="right">        0.00</td>
    <td align="right">     4632.39</td>
    <td align="right">        0.00</td>
    <td align="right">    13796.35</td>
    <td align="right">       42.11</td>
    <td align="right">   368528.85</td>
    <td align="right">    44662.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     3285.64</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=Life-CycleCostReport::EntireFacility></a>
<p>Report:<b> Life-Cycle Cost Report</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2025-01-19
    15:45:16</b></p>
<b>Life-Cycle Cost Parameters</b><br><br>
<!-- FullName:Life-Cycle Cost Report_Entire Facility_Life-Cycle Cost Parameters-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">Name</td>
    <td align="right">LIFE CYCLE COST PARAMETERS</td>
  </tr>
  <tr>
    <td align="right">Discounting Convention</td>
    <td align="right">EndOfYear</td>
  </tr>
  <tr>
    <td align="right">Inflation Approach</td>
    <td align="right">ConstantDollar</td>
  </tr>
  <tr>
    <td align="right">Real Discount Rate</td>
    <td align="right">      0.0300</td>
  </tr>
  <tr>
    <td align="right">Nominal Discount Rate</td>
    <td align="right">-- N/A --</td>
  </tr>
  <tr>
    <td align="right">Inflation</td>
    <td align="right">-- N/A --</td>
  </tr>
  <tr>
    <td align="right">Base Date</td>
    <td align="right">January 2011</td>
  </tr>
  <tr>
    <td align="right">Service Date</td>
    <td align="right">January 2011</td>
  </tr>
  <tr>
    <td align="right">Length of Study Period in Years</td>
    <td align="right">25</td>
  </tr>
  <tr>
    <td align="right">Tax rate</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">Depreciation Method</td>
    <td align="right">None</td>
  </tr>
</table>
<br><br>
<b>Use Price Escalation</b><br><br>
<!-- FullName:Life-Cycle Cost Report_Entire Facility_Use Price Escalation-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">U.S. AVG  COMMERCIAL-ELECTRICITY</td>
    <td align="right">U.S. AVG  COMMERCIAL-DISTILLATE OIL</td>
    <td align="right">U.S. AVG  COMMERCIAL-RESIDUAL OIL</td>
    <td align="right">U.S. AVG  COMMERCIAL-NATURAL GAS</td>
    <td align="right">U.S. AVG  COMMERCIAL-COAL</td>
  </tr>
  <tr>
    <td align="right">Resource</td>
    <td align="right">Electricity</td>
    <td align="right">FuelOilNo1</td>
    <td align="right">FuelOilNo2</td>
    <td align="right">NaturalGas</td>
    <td align="right">Coal</td>
  </tr>
  <tr>
    <td align="right">Start Date</td>
    <td align="right">January 2011</td>
    <td align="right">January 2011</td>
    <td align="right">January 2011</td>
    <td align="right">January 2011</td>
    <td align="right">January 2011</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">    0.983800</td>
    <td align="right">    0.971400</td>
    <td align="right">    0.846900</td>
    <td align="right">    0.982300</td>
    <td align="right">    0.997000</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">    0.973000</td>
    <td align="right">    0.973000</td>
    <td align="right">    0.825700</td>
    <td align="right">    0.955700</td>
    <td align="right">    1.008900</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">    0.963200</td>
    <td align="right">    0.994200</td>
    <td align="right">    0.868100</td>
    <td align="right">    0.927900</td>
    <td align="right">    1.008900</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">    0.961100</td>
    <td align="right">    1.016400</td>
    <td align="right">    0.898800</td>
    <td align="right">    0.925700</td>
    <td align="right">    0.994100</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">    0.957100</td>
    <td align="right">    1.054100</td>
    <td align="right">    0.928900</td>
    <td align="right">    0.934600</td>
    <td align="right">    0.994100</td>
  </tr>
  <tr>
    <td align="right">6</td>
    <td align="right">    0.955300</td>
    <td align="right">    1.092800</td>
    <td align="right">    0.960400</td>
    <td align="right">    0.941200</td>
    <td align="right">    1.000000</td>
  </tr>
  <tr>
    <td align="right">7</td>
    <td align="right">    0.953900</td>
    <td align="right">    1.126700</td>
    <td align="right">    0.989700</td>
    <td align="right">    0.951200</td>
    <td align="right">    1.003000</td>
  </tr>
  <tr>
    <td align="right">8</td>
    <td align="right">    0.952100</td>
    <td align="right">    1.158000</td>
    <td align="right">    1.007500</td>
    <td align="right">    0.964500</td>
    <td align="right">    1.005900</td>
  </tr>
  <tr>
    <td align="right">9</td>
    <td align="right">    0.954600</td>
    <td align="right">    1.179200</td>
    <td align="right">    1.031400</td>
    <td align="right">    0.985600</td>
    <td align="right">    1.008900</td>
  </tr>
  <tr>
    <td align="right">10</td>
    <td align="right">    0.955000</td>
    <td align="right">    1.196700</td>
    <td align="right">    1.055400</td>
    <td align="right">    1.006700</td>
    <td align="right">    1.011900</td>
  </tr>
  <tr>
    <td align="right">11</td>
    <td align="right">    0.955300</td>
    <td align="right">    1.220000</td>
    <td align="right">    1.086100</td>
    <td align="right">    1.022200</td>
    <td align="right">    1.014800</td>
  </tr>
  <tr>
    <td align="right">12</td>
    <td align="right">    0.956400</td>
    <td align="right">    1.233300</td>
    <td align="right">    1.127800</td>
    <td align="right">    1.041000</td>
    <td align="right">    1.017800</td>
  </tr>
  <tr>
    <td align="right">13</td>
    <td align="right">    0.957500</td>
    <td align="right">    1.256600</td>
    <td align="right">    1.149700</td>
    <td align="right">    1.061000</td>
    <td align="right">    1.020800</td>
  </tr>
  <tr>
    <td align="right">14</td>
    <td align="right">    0.959600</td>
    <td align="right">    1.270900</td>
    <td align="right">    1.162000</td>
    <td align="right">    1.078700</td>
    <td align="right">    1.026700</td>
  </tr>
  <tr>
    <td align="right">15</td>
    <td align="right">    0.961800</td>
    <td align="right">    1.282600</td>
    <td align="right">    1.174300</td>
    <td align="right">    1.094200</td>
    <td align="right">    1.029700</td>
  </tr>
  <tr>
    <td align="right">16</td>
    <td align="right">    0.961400</td>
    <td align="right">    1.298500</td>
    <td align="right">    1.185200</td>
    <td align="right">    1.109800</td>
    <td align="right">    1.035600</td>
  </tr>
  <tr>
    <td align="right">17</td>
    <td align="right">    0.961800</td>
    <td align="right">    1.310200</td>
    <td align="right">    1.194800</td>
    <td align="right">    1.122000</td>
    <td align="right">    1.041500</td>
  </tr>
  <tr>
    <td align="right">18</td>
    <td align="right">    0.961800</td>
    <td align="right">    1.325000</td>
    <td align="right">    1.203700</td>
    <td align="right">    1.130800</td>
    <td align="right">    1.053400</td>
  </tr>
  <tr>
    <td align="right">19</td>
    <td align="right">    0.959300</td>
    <td align="right">    1.326100</td>
    <td align="right">    1.207100</td>
    <td align="right">    1.138600</td>
    <td align="right">    1.056400</td>
  </tr>
  <tr>
    <td align="right">20</td>
    <td align="right">    0.958900</td>
    <td align="right">    1.328200</td>
    <td align="right">    1.211900</td>
    <td align="right">    1.148600</td>
    <td align="right">    1.059300</td>
  </tr>
  <tr>
    <td align="right">21</td>
    <td align="right">    0.960700</td>
    <td align="right">    1.332400</td>
    <td align="right">    1.213900</td>
    <td align="right">    1.161900</td>
    <td align="right">    1.065300</td>
  </tr>
  <tr>
    <td align="right">22</td>
    <td align="right">    0.962500</td>
    <td align="right">    1.335600</td>
    <td align="right">    1.219400</td>
    <td align="right">    1.176300</td>
    <td align="right">    1.071200</td>
  </tr>
  <tr>
    <td align="right">23</td>
    <td align="right">    0.965000</td>
    <td align="right">    1.343100</td>
    <td align="right">    1.227600</td>
    <td align="right">    1.191800</td>
    <td align="right">    1.074200</td>
  </tr>
  <tr>
    <td align="right">24</td>
    <td align="right">    0.970800</td>
    <td align="right">    1.351000</td>
    <td align="right">    1.236500</td>
    <td align="right">    1.211800</td>
    <td align="right">    1.080100</td>
  </tr>
  <tr>
    <td align="right">25</td>
    <td align="right">    0.975100</td>
    <td align="right">    1.356800</td>
    <td align="right">    1.242000</td>
    <td align="right">    1.228400</td>
    <td align="right">    1.083100</td>
  </tr>
</table>
<br><br>
<b>Cash Flow for Recurring and Nonrecurring Costs (Without Escalation)</b><br><br>
<!-- FullName:Life-Cycle Cost Report_Entire Facility_Cash Flow for Recurring and Nonrecurring Costs (Without Escalation)-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">DEFAULT COST</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">Nonrecurring</td>
  </tr>
  <tr>
    <td align="right">January 2011</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2012</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2013</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2014</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2015</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2016</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2017</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2018</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2019</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2020</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2021</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2022</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2023</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2024</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2025</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2026</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2027</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2028</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2029</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2030</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2031</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2032</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2033</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2034</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2035</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Energy and Water Cost Cash Flows (Without Escalation)</b><br><br>
<!-- FullName:Life-Cycle Cost Report_Entire Facility_Energy and Water Cost Cash Flows (Without Escalation)-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total</td>
  </tr>
  <tr>
    <td align="right">January 2011</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2012</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2013</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2014</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2015</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2016</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2017</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2018</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2019</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2020</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2021</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2022</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2023</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2024</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2025</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2026</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2027</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2028</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2029</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2030</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2031</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2032</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2033</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2034</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2035</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Energy and Water Cost Cash Flows (With Escalation)</b><br><br>
<!-- FullName:Life-Cycle Cost Report_Entire Facility_Energy and Water Cost Cash Flows (With Escalation)-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total</td>
  </tr>
  <tr>
    <td align="right">January 2011</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2012</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2013</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2014</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2015</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2016</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2017</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2018</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2019</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2020</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2021</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2022</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2023</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2024</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2025</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2026</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2027</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2028</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2029</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2030</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2031</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2032</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2033</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2034</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2035</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Capital Cash Flow by Category (Without Escalation)</b><br><br>
<!-- FullName:Life-Cycle Cost Report_Entire Facility_Capital Cash Flow by Category (Without Escalation)-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">Salvage</td>
    <td align="right">OtherCapital</td>
    <td align="right">Total</td>
  </tr>
  <tr>
    <td align="right">January 2011</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2012</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2013</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2014</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2015</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2016</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2017</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2018</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2019</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2020</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2021</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2022</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2023</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2024</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2025</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2026</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2027</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2028</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2029</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2030</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2031</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2032</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2033</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2034</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2035</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Operating Cash Flow by Category (Without Escalation)</b><br><br>
<!-- FullName:Life-Cycle Cost Report_Entire Facility_Operating Cash Flow by Category (Without Escalation)-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maintenance</td>
    <td align="right">Repair</td>
    <td align="right">Operation</td>
    <td align="right">Replacement</td>
    <td align="right">MinorOverhaul</td>
    <td align="right">MajorOverhaul</td>
    <td align="right">OtherOperational</td>
    <td align="right">Water</td>
    <td align="right">Energy</td>
    <td align="right">Total</td>
  </tr>
  <tr>
    <td align="right">January 2011</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2012</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2013</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2014</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2015</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2016</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2017</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2018</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2019</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2020</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2021</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2022</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2023</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2024</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2025</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2026</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2027</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2028</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2029</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2030</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2031</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2032</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2033</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2034</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2035</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Operating Cash Flow by Category (With Escalation)</b><br><br>
<!-- FullName:Life-Cycle Cost Report_Entire Facility_Operating Cash Flow by Category (With Escalation)-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maintenance</td>
    <td align="right">Repair</td>
    <td align="right">Operation</td>
    <td align="right">Replacement</td>
    <td align="right">MinorOverhaul</td>
    <td align="right">MajorOverhaul</td>
    <td align="right">OtherOperational</td>
    <td align="right">Water</td>
    <td align="right">Energy</td>
    <td align="right">Total</td>
  </tr>
  <tr>
    <td align="right">January 2011</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2012</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2013</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2014</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2015</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2016</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2017</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2018</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2019</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2020</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2021</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2022</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2023</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2024</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2025</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2026</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2027</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2028</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2029</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2030</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2031</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2032</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2033</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2034</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2035</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Monthly Total Cash Flow (Without Escalation)</b><br><br>
<!-- FullName:Life-Cycle Cost Report_Entire Facility_Monthly Total Cash Flow (Without Escalation)-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">January</td>
    <td align="right">February</td>
    <td align="right">March</td>
    <td align="right">April</td>
    <td align="right">May</td>
    <td align="right">June</td>
    <td align="right">July</td>
    <td align="right">August</td>
    <td align="right">September</td>
    <td align="right">October</td>
    <td align="right">November</td>
    <td align="right">December</td>
  </tr>
  <tr>
    <td align="right">2011</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">2012</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">2013</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">2014</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">2015</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">2016</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">2017</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">2018</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">2019</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">2020</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">2021</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">2022</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">2023</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">2024</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">2025</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">2026</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">2027</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">2028</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">2029</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">2030</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">2031</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">2032</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">2033</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">2034</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">2035</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Present Value for Recurring, Nonrecurring and Energy Costs (Before Tax)</b><br><br>
<!-- FullName:Life-Cycle Cost Report_Entire Facility_Present Value for Recurring, Nonrecurring and Energy Costs (Before Tax)-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Category</td>
    <td align="right">Kind</td>
    <td align="right">Cost</td>
    <td align="right">Present Value</td>
    <td align="right">Present Value Factor</td>
  </tr>
  <tr>
    <td align="right">DEFAULT COST</td>
    <td align="right">Construction</td>
    <td align="right">Nonrecurring</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">TOTAL</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Present Value by Category</b><br><br>
<!-- FullName:Life-Cycle Cost Report_Entire Facility_Present Value by Category-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Present Value</td>
  </tr>
  <tr>
    <td align="right">Maintenance</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Repair</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Operation</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Replacement</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minor Overhaul</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Major Overhaul</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Other Operational</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Energy</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total Operation</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Construction</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Salvage</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Other Capital</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total Capital</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total Energy</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Grand Total</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Present Value by Year</b><br><br>
<!-- FullName:Life-Cycle Cost Report_Entire Facility_Present Value by Year-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total Cost (Without Escalation)</td>
    <td align="right">Total Cost (With Escalation)</td>
    <td align="right">Present Value of Costs</td>
  </tr>
  <tr>
    <td align="right">January 2011</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2012</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2013</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2014</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2015</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2016</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2017</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2018</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2019</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2020</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2021</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2022</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2023</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2024</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2025</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2026</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2027</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2028</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2029</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2030</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2031</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2032</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2033</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2034</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2035</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">TOTAL</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
</body>
</html>
