Time,ALL_ST=LOBBY - ELEVATOR_FL=BUILDING STORY 1_SCH=C:CALGARY INTL AP ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ALL_ST=LOBBY - ELEVATOR_FL=BUILDING STORY 1_SCH=C:CALGARY INTL AP ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ALL_ST=LOBBY - ELEVATOR_FL=BUILDING STORY 1_SCH=C:CALGARY INTL AP ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ALL_ST=LOBBY - ELEVATOR_FL=BUILDING STORY 1_SCH=C:CALGARY INTL AP ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ALL_ST=LOBBY - ELEVATOR_FL=BUILDING STORY 1_SCH=C::Des Latent Heat Load [W],ALL_ST=LOBBY - ELEVATOR_FL=BUILDING STORY 1_SCH=C::Des Latent Cool Load [W],ALL_ST=LOBBY - ELEVATOR_FL=BUILDING STORY 1_SCH=C::Des Latent Heat Mass Flow [kg/s],ALL_ST=LOBBY - ELEVATOR_FL=BUILDING STORY 1_SCH=C::Des Latent Cool Mass Flow [kg/s],ALL_ST=LOBBY - ELEVATOR_FL=BUILDING STORY 1_SCH=C::Des Heat Load No DOAS [W],ALL_ST=LOBBY - ELEVATOR_FL=BUILDING STORY 1_SCH=C::Des Sens Cool Load No DOAS [W],ALL_ST=LOBBY - ELEVATOR_FL=BUILDING STORY 1_SCH=C::Des Latent Heat Load No DOAS [W],ALL_ST=LOBBY - ELEVATOR_FL=BUILDING STORY 1_SCH=C::Des Latent Cool Load No DOAS [W],ALL_ST=LOBBY - ELEVATOR_FL=BUILDING STORY 1_SCH=C:CALGARY INTL AP ANN HTG 99.6% CONDNS DB:Heating Zone Temperature [C],ALL_ST=LOBBY - ELEVATOR_FL=BUILDING STORY 1_SCH=C:CALGARY INTL AP ANN HTG 99.6% CONDNS DB:Heating Zone Relative Humidity [%],ALL_ST=LOBBY - ELEVATOR_FL=BUILDING STORY 1_SCH=C:CALGARY INTL AP ANN CLG .4% CONDNS DB=>MWB:Cooling Zone Temperature [C],ALL_ST=LOBBY - ELEVATOR_FL=BUILDING STORY 1_SCH=C:CALGARY INTL AP ANN CLG .4% CONDNS DB=>MWB:Cooling Zone Relative Humidity [%],ALL_ST=SALES AREA_FL=BUILDING STORY 1_SCH=C:CALGARY INTL AP ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ALL_ST=SALES AREA_FL=BUILDING STORY 1_SCH=C:CALGARY INTL AP ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ALL_ST=SALES AREA_FL=BUILDING STORY 1_SCH=C:CALGARY INTL AP ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ALL_ST=SALES AREA_FL=BUILDING STORY 1_SCH=C:CALGARY INTL AP ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ALL_ST=SALES AREA_FL=BUILDING STORY 1_SCH=C::Des Latent Heat Load [W],ALL_ST=SALES AREA_FL=BUILDING STORY 1_SCH=C::Des Latent Cool Load [W],ALL_ST=SALES AREA_FL=BUILDING STORY 1_SCH=C::Des Latent Heat Mass Flow [kg/s],ALL_ST=SALES AREA_FL=BUILDING STORY 1_SCH=C::Des Latent Cool Mass Flow [kg/s],ALL_ST=SALES AREA_FL=BUILDING STORY 1_SCH=C::Des Heat Load No DOAS [W],ALL_ST=SALES AREA_FL=BUILDING STORY 1_SCH=C::Des Sens Cool Load No DOAS [W],ALL_ST=SALES AREA_FL=BUILDING STORY 1_SCH=C::Des Latent Heat Load No DOAS [W],ALL_ST=SALES AREA_FL=BUILDING STORY 1_SCH=C::Des Latent Cool Load No DOAS [W],ALL_ST=SALES AREA_FL=BUILDING STORY 1_SCH=C:CALGARY INTL AP ANN HTG 99.6% CONDNS DB:Heating Zone Temperature [C],ALL_ST=SALES AREA_FL=BUILDING STORY 1_SCH=C:CALGARY INTL AP ANN HTG 99.6% CONDNS DB:Heating Zone Relative Humidity [%],ALL_ST=SALES AREA_FL=BUILDING STORY 1_SCH=C:CALGARY INTL AP ANN CLG .4% CONDNS DB=>MWB:Cooling Zone Temperature [C],ALL_ST=SALES AREA_FL=BUILDING STORY 1_SCH=C:CALGARY INTL AP ANN CLG .4% CONDNS DB=>MWB:Cooling Zone Relative Humidity [%],ALL_ST=SALES AREA_FL=BUILDING STORY 1_SCH=C 1:CALGARY INTL AP ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ALL_ST=SALES AREA_FL=BUILDING STORY 1_SCH=C 1:CALGARY INTL AP ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ALL_ST=SALES AREA_FL=BUILDING STORY 1_SCH=C 1:CALGARY INTL AP ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ALL_ST=SALES AREA_FL=BUILDING STORY 1_SCH=C 1:CALGARY INTL AP ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ALL_ST=SALES AREA_FL=BUILDING STORY 1_SCH=C 1::Des Latent Heat Load [W],ALL_ST=SALES AREA_FL=BUILDING STORY 1_SCH=C 1::Des Latent Cool Load [W],ALL_ST=SALES AREA_FL=BUILDING STORY 1_SCH=C 1::Des Latent Heat Mass Flow [kg/s],ALL_ST=SALES AREA_FL=BUILDING STORY 1_SCH=C 1::Des Latent Cool Mass Flow [kg/s],ALL_ST=SALES AREA_FL=BUILDING STORY 1_SCH=C 1::Des Heat Load No DOAS [W],ALL_ST=SALES AREA_FL=BUILDING STORY 1_SCH=C 1::Des Sens Cool Load No DOAS [W],ALL_ST=SALES AREA_FL=BUILDING STORY 1_SCH=C 1::Des Latent Heat Load No DOAS [W],ALL_ST=SALES AREA_FL=BUILDING STORY 1_SCH=C 1::Des Latent Cool Load No DOAS [W],ALL_ST=SALES AREA_FL=BUILDING STORY 1_SCH=C 1:CALGARY INTL AP ANN HTG 99.6% CONDNS DB:Heating Zone Temperature [C],ALL_ST=SALES AREA_FL=BUILDING STORY 1_SCH=C 1:CALGARY INTL AP ANN HTG 99.6% CONDNS DB:Heating Zone Relative Humidity [%],ALL_ST=SALES AREA_FL=BUILDING STORY 1_SCH=C 1:CALGARY INTL AP ANN CLG .4% CONDNS DB=>MWB:Cooling Zone Temperature [C],ALL_ST=SALES AREA_FL=BUILDING STORY 1_SCH=C 1:CALGARY INTL AP ANN CLG .4% CONDNS DB=>MWB:Cooling Zone Relative Humidity [%],ALL_ST=SALES AREA_FL=BUILDING STORY 1_SCH=C 2:CALGARY INTL AP ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ALL_ST=SALES AREA_FL=BUILDING STORY 1_SCH=C 2:CALGARY INTL AP ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ALL_ST=SALES AREA_FL=BUILDING STORY 1_SCH=C 2:CALGARY INTL AP ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ALL_ST=SALES AREA_FL=BUILDING STORY 1_SCH=C 2:CALGARY INTL AP ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ALL_ST=SALES AREA_FL=BUILDING STORY 1_SCH=C 2::Des Latent Heat Load [W],ALL_ST=SALES AREA_FL=BUILDING STORY 1_SCH=C 2::Des Latent Cool Load [W],ALL_ST=SALES AREA_FL=BUILDING STORY 1_SCH=C 2::Des Latent Heat Mass Flow [kg/s],ALL_ST=SALES AREA_FL=BUILDING STORY 1_SCH=C 2::Des Latent Cool Mass Flow [kg/s],ALL_ST=SALES AREA_FL=BUILDING STORY 1_SCH=C 2::Des Heat Load No DOAS [W],ALL_ST=SALES AREA_FL=BUILDING STORY 1_SCH=C 2::Des Sens Cool Load No DOAS [W],ALL_ST=SALES AREA_FL=BUILDING STORY 1_SCH=C 2::Des Latent Heat Load No DOAS [W],ALL_ST=SALES AREA_FL=BUILDING STORY 1_SCH=C 2::Des Latent Cool Load No DOAS [W],ALL_ST=SALES AREA_FL=BUILDING STORY 1_SCH=C 2:CALGARY INTL AP ANN HTG 99.6% CONDNS DB:Heating Zone Temperature [C],ALL_ST=SALES AREA_FL=BUILDING STORY 1_SCH=C 2:CALGARY INTL AP ANN HTG 99.6% CONDNS DB:Heating Zone Relative Humidity [%],ALL_ST=SALES AREA_FL=BUILDING STORY 1_SCH=C 2:CALGARY INTL AP ANN CLG .4% CONDNS DB=>MWB:Cooling Zone Temperature [C],ALL_ST=SALES AREA_FL=BUILDING STORY 1_SCH=C 2:CALGARY INTL AP ANN CLG .4% CONDNS DB=>MWB:Cooling Zone Relative Humidity [%],ALL_ST=STORAGE ROOM < 5 M2-SCH-A_FL=BUILDING STORY 1_SCH=A:CALGARY INTL AP ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ALL_ST=STORAGE ROOM < 5 M2-SCH-A_FL=BUILDING STORY 1_SCH=A:CALGARY INTL AP ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ALL_ST=STORAGE ROOM < 5 M2-SCH-A_FL=BUILDING STORY 1_SCH=A:CALGARY INTL AP ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ALL_ST=STORAGE ROOM < 5 M2-SCH-A_FL=BUILDING STORY 1_SCH=A:CALGARY INTL AP ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ALL_ST=STORAGE ROOM < 5 M2-SCH-A_FL=BUILDING STORY 1_SCH=A::Des Latent Heat Load [W],ALL_ST=STORAGE ROOM < 5 M2-SCH-A_FL=BUILDING STORY 1_SCH=A::Des Latent Cool Load [W],ALL_ST=STORAGE ROOM < 5 M2-SCH-A_FL=BUILDING STORY 1_SCH=A::Des Latent Heat Mass Flow [kg/s],ALL_ST=STORAGE ROOM < 5 M2-SCH-A_FL=BUILDING STORY 1_SCH=A::Des Latent Cool Mass Flow [kg/s],ALL_ST=STORAGE ROOM < 5 M2-SCH-A_FL=BUILDING STORY 1_SCH=A::Des Heat Load No DOAS [W],ALL_ST=STORAGE ROOM < 5 M2-SCH-A_FL=BUILDING STORY 1_SCH=A::Des Sens Cool Load No DOAS [W],ALL_ST=STORAGE ROOM < 5 M2-SCH-A_FL=BUILDING STORY 1_SCH=A::Des Latent Heat Load No DOAS [W],ALL_ST=STORAGE ROOM < 5 M2-SCH-A_FL=BUILDING STORY 1_SCH=A::Des Latent Cool Load No DOAS [W],ALL_ST=STORAGE ROOM < 5 M2-SCH-A_FL=BUILDING STORY 1_SCH=A:CALGARY INTL AP ANN HTG 99.6% CONDNS DB:Heating Zone Temperature [C],ALL_ST=STORAGE ROOM < 5 M2-SCH-A_FL=BUILDING STORY 1_SCH=A:CALGARY INTL AP ANN HTG 99.6% CONDNS DB:Heating Zone Relative Humidity [%],ALL_ST=STORAGE ROOM < 5 M2-SCH-A_FL=BUILDING STORY 1_SCH=A:CALGARY INTL AP ANN CLG .4% CONDNS DB=>MWB:Cooling Zone Temperature [C],ALL_ST=STORAGE ROOM < 5 M2-SCH-A_FL=BUILDING STORY 1_SCH=A:CALGARY INTL AP ANN CLG .4% CONDNS DB=>MWB:Cooling Zone Relative Humidity [%]
00:10:00,1.021928E+03,0.000000E+00,4.772256E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.799858E+01,5.211376E+01,1.800015E+01,6.156684E+01,8.299440E+03,0.000000E+00,3.875718E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.799868E+01,5.145928E+01,1.800012E+01,5.857140E+01,8.283504E+03,0.000000E+00,3.868276E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.799868E+01,5.145328E+01,1.800012E+01,5.847659E+01,3.383012E+04,0.000000E+00,1.579817E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.799935E+01,5.048536E+01,1.800014E+01,6.449962E+01,1.899765E+04,0.000000E+00,8.871626E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.799874E+01,5.128512E+01,1.800003E+01,5.542072E+01
00:20:00,1.016765E+03,0.000000E+00,4.748146E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.799850E+01,5.216636E+01,1.800018E+01,6.130249E+01,8.210931E+03,0.000000E+00,3.834385E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.799848E+01,5.152044E+01,1.800015E+01,5.842257E+01,8.195228E+03,0.000000E+00,3.827052E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.799848E+01,5.151445E+01,1.800015E+01,5.832972E+01,3.330211E+04,0.000000E+00,1.555160E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.799914E+01,5.047377E+01,1.800018E+01,6.433679E+01,1.875323E+04,0.000000E+00,8.757483E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.799851E+01,5.134840E+01,1.800003E+01,5.536974E+01
00:30:00,1.011646E+03,0.000000E+00,4.724238E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.799849E+01,5.223533E+01,1.800022E+01,6.102628E+01,8.130984E+03,0.000000E+00,3.797051E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.799845E+01,5.161619E+01,1.800016E+01,5.827113E+01,8.115477E+03,0.000000E+00,3.789810E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.799845E+01,5.161025E+01,1.800016E+01,5.818033E+01,3.278563E+04,0.000000E+00,1.531041E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.799909E+01,5.050155E+01,1.800021E+01,6.416282E+01,1.853120E+04,0.000000E+00,8.653800E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.799848E+01,5.145100E+01,1.800003E+01,5.531886E+01
00:40:00,1.006698E+03,0.000000E+00,4.701134E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.799851E+01,5.230602E+01,1.800025E+01,6.074118E+01,8.058218E+03,0.000000E+00,3.763071E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.799847E+01,5.171818E+01,1.800016E+01,5.811953E+01,8.042883E+03,0.000000E+00,3.755909E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.799847E+01,5.171233E+01,1.800016E+01,5.803084E+01,3.228670E+04,0.000000E+00,1.507742E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.799909E+01,5.054530E+01,1.800021E+01,6.398426E+01,1.832786E+04,0.000000E+00,8.558842E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.799850E+01,5.156145E+01,1.800003E+01,5.526877E+01
00:50:00,1.001942E+03,0.000000E+00,4.678922E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.799853E+01,5.237012E+01,1.800027E+01,6.045067E+01,7.990305E+03,0.000000E+00,3.731356E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.799850E+01,5.181088E+01,1.800016E+01,5.796938E+01,7.975126E+03,0.000000E+00,3.724268E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.799850E+01,5.180513E+01,1.800016E+01,5.788282E+01,3.180057E+04,0.000000E+00,1.485041E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.799909E+01,5.059169E+01,1.800022E+01,6.380487E+01,1.813712E+04,0.000000E+00,8.469772E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.799853E+01,5.166244E+01,1.800003E+01,5.521990E+01
01:00:00,9.973746E+02,0.000000E+00,4.657594E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.799855E+01,5.242503E+01,1.800028E+01,6.015809E+01,7.926180E+03,0.000000E+00,3.701411E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.799854E+01,5.188974E+01,1.800016E+01,5.782157E+01,7.911144E+03,0.000000E+00,3.694389E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.799853E+01,5.188411E+01,1.800016E+01,5.773714E+01,3.132422E+04,0.000000E+00,1.462796E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.799909E+01,5.063605E+01,1.800022E+01,6.362616E+01,1.795595E+04,0.000000E+00,8.385166E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.799856E+01,5.174886E+01,1.800003E+01,5.517244E+01
01:10:00,1.016253E+03,0.000000E+00,4.745754E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.799857E+01,5.247105E+01,1.800029E+01,5.986635E+01,8.087239E+03,0.000000E+00,3.776623E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.799857E+01,5.195544E+01,1.800016E+01,5.767660E+01,8.072006E+03,0.000000E+00,3.769510E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.799856E+01,5.194995E+01,1.800016E+01,5.759427E+01,3.225548E+04,0.000000E+00,1.506284E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.799910E+01,5.067756E+01,1.800022E+01,6.344856E+01,1.834585E+04,0.000000E+00,8.567247E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.799859E+01,5.182134E+01,1.800003E+01,5.512647E+01
01:20:00,1.032868E+03,0.000000E+00,4.823341E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.799858E+01,5.251325E+01,1.800032E+01,5.957320E+01,8.216488E+03,0.000000E+00,3.836980E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.799856E+01,5.201881E+01,1.800017E+01,5.753219E+01,8.201115E+03,0.000000E+00,3.829801E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.799856E+01,5.201346E+01,1.800017E+01,5.745202E+01,3.301687E+04,0.000000E+00,1.541840E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.799903E+01,5.073252E+01,1.800026E+01,6.326477E+01,1.865466E+04,0.000000E+00,8.711457E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.799858E+01,5.189277E+01,1.800003E+01,5.508164E+01
01:30:00,1.047670E+03,0.000000E+00,4.892466E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.799859E+01,5.255141E+01,1.800032E+01,5.928234E+01,8.331653E+03,0.000000E+00,3.890761E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.799858E+01,5.207832E+01,1.800017E+01,5.738940E+01,8.316165E+03,0.000000E+00,3.883528E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.799858E+01,5.207312E+01,1.800016E+01,5.731140E+01,3.375112E+04,0.000000E+00,1.576128E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.799903E+01,5.079596E+01,1.800026E+01,6.307700E+01,1.893264E+04,0.000000E+00,8.841267E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.799860E+01,5.196093E+01,1.800002E+01,5.503812E+01
01:40:00,1.060876E+03,0.000000E+00,4.954137E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.799860E+01,5.258473E+01,1.800032E+01,5.899707E+01,8.435201E+03,0.000000E+00,3.939116E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.799860E+01,5.213076E+01,1.800016E+01,5.724958E+01,8.419613E+03,0.000000E+00,3.931837E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.799860E+01,5.212569E+01,1.800016E+01,5.717378E+01,3.445464E+04,0.000000E+00,1.608982E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.799904E+01,5.085980E+01,1.800026E+01,6.288885E+01,1.918516E+04,0.000000E+00,8.959189E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.799862E+01,5.202153E+01,1.800002E+01,5.499609E+01
01:50:00,1.072775E+03,0.000000E+00,5.009705E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.799861E+01,5.261301E+01,1.800031E+01,5.871950E+01,8.530459E+03,0.000000E+00,3.983600E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.799862E+01,5.217490E+01,1.800016E+01,5.711359E+01,8.514782E+03,0.000000E+00,3.976279E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.799862E+01,5.216996E+01,1.800015E+01,5.704000E+01,3.513574E+04,0.000000E+00,1.640788E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.799905E+01,5.091975E+01,1.800026E+01,6.270241E+01,1.941989E+04,0.000000E+00,9.068807E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.799865E+01,5.207285E+01,1.800002E+01,5.495566E+01
02:00:00,1.083563E+03,0.000000E+00,5.060083E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.799863E+01,5.263659E+01,1.800030E+01,5.845100E+01,8.619286E+03,0.000000E+00,4.025081E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.799864E+01,5.221120E+01,1.800015E+01,5.698181E+01,8.603526E+03,0.000000E+00,4.017722E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.799864E+01,5.220639E+01,1.800015E+01,5.691042E+01,3.579986E+04,0.000000E+00,1.671801E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.799907E+01,5.097458E+01,1.800026E+01,6.251844E+01,1.964114E+04,0.000000E+00,9.172128E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.799867E+01,5.211527E+01,1.800002E+01,5.491684E+01
02:10:00,1.092400E+03,0.000000E+00,5.101348E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.799864E+01,5.265605E+01,1.800029E+01,5.819248E+01,8.676610E+03,0.000000E+00,4.051851E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.799866E+01,5.224079E+01,1.800015E+01,5.685438E+01,8.660815E+03,0.000000E+00,4.044475E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.799866E+01,5.223608E+01,1.800014E+01,5.678519E+01,3.615561E+04,0.000000E+00,1.688414E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.799908E+01,5.102443E+01,1.800025E+01,6.233713E+01,1.977424E+04,0.000000E+00,9.234280E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.799869E+01,5.215002E+01,1.800001E+01,5.487963E+01
02:20:00,1.100115E+03,0.000000E+00,5.137376E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.799864E+01,5.267350E+01,1.800028E+01,5.794253E+01,8.724408E+03,0.000000E+00,4.074172E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.799866E+01,5.226729E+01,1.800015E+01,5.673017E+01,8.708588E+03,0.000000E+00,4.066784E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.799866E+01,5.226269E+01,1.800014E+01,5.666321E+01,3.645098E+04,0.000000E+00,1.702208E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.799906E+01,5.107509E+01,1.800027E+01,6.215450E+01,1.988341E+04,0.000000E+00,9.285262E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.799869E+01,5.218136E+01,1.800001E+01,5.484390E+01
02:30:00,1.106825E+03,0.000000E+00,5.168711E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.799865E+01,5.268901E+01,1.800027E+01,5.770221E+01,8.766275E+03,0.000000E+00,4.093723E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.799867E+01,5.229083E+01,1.800014E+01,5.660955E+01,8.750436E+03,0.000000E+00,4.086326E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.799867E+01,5.228632E+01,1.800014E+01,5.654484E+01,3.672946E+04,0.000000E+00,1.715212E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.799907E+01,5.112519E+01,1.800027E+01,6.197172E+01,1.997964E+04,0.000000E+00,9.330200E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.799870E+01,5.220931E+01,1.800001E+01,5.480967E+01
02:40:00,1.112684E+03,0.000000E+00,5.196074E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.799865E+01,5.270230E+01,1.800026E+01,5.747258E+01,8.803367E+03,0.000000E+00,4.111044E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.799868E+01,5.231093E+01,1.800013E+01,5.649305E+01,8.787510E+03,0.000000E+00,4.103639E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.799868E+01,5.230650E+01,1.800013E+01,5.643057E+01,3.699286E+04,0.000000E+00,1.727513E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.799908E+01,5.117236E+01,1.800027E+01,6.179068E+01,2.006560E+04,0.000000E+00,9.370344E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.799872E+01,5.223324E+01,1.800001E+01,5.477695E+01
02:50:00,1.117846E+03,0.000000E+00,5.220176E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.799866E+01,5.271340E+01,1.800024E+01,5.725425E+01,8.836827E+03,0.000000E+00,4.126670E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.799869E+01,5.232756E+01,1.800013E+01,5.638095E+01,8.820956E+03,0.000000E+00,4.119258E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.799869E+01,5.232321E+01,1.800012E+01,5.632067E+01,3.724539E+04,0.000000E+00,1.739305E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.799909E+01,5.121548E+01,1.800026E+01,6.161249E+01,2.014397E+04,0.000000E+00,9.406940E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.799873E+01,5.225312E+01,1.800000E+01,5.474570E+01
03:00:00,1.122439E+03,0.000000E+00,5.241629E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.799866E+01,5.272253E+01,1.800023E+01,5.704740E+01,8.867535E+03,0.000000E+00,4.141010E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.799870E+01,5.234110E+01,1.800012E+01,5.627329E+01,8.851652E+03,0.000000E+00,4.133593E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.799870E+01,5.233681E+01,1.800012E+01,5.621519E+01,3.748984E+04,0.000000E+00,1.750721E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.799910E+01,5.125443E+01,1.800026E+01,6.143754E+01,2.021670E+04,0.000000E+00,9.440906E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.799874E+01,5.226935E+01,1.800000E+01,5.471590E+01
03:10:00,1.126137E+03,0.000000E+00,5.258897E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.799867E+01,5.272999E+01,1.800021E+01,5.685196E+01,8.888514E+03,0.000000E+00,4.150807E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.799870E+01,5.235205E+01,1.800011E+01,5.617004E+01,8.872625E+03,0.000000E+00,4.143387E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.799870E+01,5.234780E+01,1.800011E+01,5.611408E+01,3.761937E+04,0.000000E+00,1.756770E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.799911E+01,5.128952E+01,1.800025E+01,6.126587E+01,2.026266E+04,0.000000E+00,9.462367E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.799874E+01,5.228253E+01,1.800000E+01,5.468748E+01
03:20:00,1.129306E+03,0.000000E+00,5.273697E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.799867E+01,5.273669E+01,1.800020E+01,5.666693E+01,8.906045E+03,0.000000E+00,4.158993E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.799870E+01,5.236173E+01,1.800011E+01,5.607057E+01,8.890152E+03,0.000000E+00,4.151572E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.799870E+01,5.235753E+01,1.800011E+01,5.601673E+01,3.772826E+04,0.000000E+00,1.761855E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.799911E+01,5.132294E+01,1.800026E+01,6.109527E+01,2.030095E+04,0.000000E+00,9.480250E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.799875E+01,5.229416E+01,1.800000E+01,5.466044E+01
03:30:00,1.132044E+03,0.000000E+00,5.286479E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.799867E+01,5.274265E+01,1.800019E+01,5.649224E+01,8.921323E+03,0.000000E+00,4.166128E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.799871E+01,5.237025E+01,1.800010E+01,5.597494E+01,8.905428E+03,0.000000E+00,4.158705E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.799871E+01,5.236609E+01,1.800010E+01,5.592320E+01,3.783049E+04,0.000000E+00,1.766629E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.799912E+01,5.135444E+01,1.800026E+01,6.092632E+01,2.033457E+04,0.000000E+00,9.495948E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.799875E+01,5.230437E+01,1.799999E+01,5.463471E+01
03:40:00,1.134423E+03,0.000000E+00,5.297591E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.799867E+01,5.274775E+01,1.800017E+01,5.632786E+01,8.934857E+03,0.000000E+00,4.172448E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.799871E+01,5.237748E+01,1.800010E+01,5.588327E+01,8.918960E+03,0.000000E+00,4.165024E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.799871E+01,5.237337E+01,1.800009E+01,5.583359E+01,3.792708E+04,0.000000E+00,1.771139E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.799913E+01,5.138342E+01,1.800025E+01,6.076000E+01,2.036460E+04,0.000000E+00,9.509972E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.799875E+01,5.231304E+01,1.799999E+01,5.461025E+01
03:50:00,1.136504E+03,0.000000E+00,5.307308E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.799867E+01,5.275200E+01,1.800016E+01,5.617361E+01,8.947037E+03,0.000000E+00,4.178136E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.799871E+01,5.238345E+01,1.800009E+01,5.579558E+01,8.931139E+03,0.000000E+00,4.170712E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.799871E+01,5.237937E+01,1.800009E+01,5.574792E+01,3.801953E+04,0.000000E+00,1.775457E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.799914E+01,5.140964E+01,1.800025E+01,6.059685E+01,2.039192E+04,0.000000E+00,9.522730E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.799876E+01,5.232021E+01,1.799999E+01,5.458702E+01
04:00:00,1.138345E+03,0.000000E+00,5.315905E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.799868E+01,5.275548E+01,1.800015E+01,5.602915E+01,8.958196E+03,0.000000E+00,4.183347E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.799872E+01,5.238830E+01,1.800009E+01,5.571181E+01,8.942298E+03,0.000000E+00,4.175923E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.799872E+01,5.238423E+01,1.800008E+01,5.566611E+01,3.810897E+04,0.000000E+00,1.779633E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.799914E+01,5.143322E+01,1.800024E+01,6.043703E+01,2.041724E+04,0.000000E+00,9.534553E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.799876E+01,5.232604E+01,1.799999E+01,5.456494E+01
04:10:00,1.139806E+03,0.000000E+00,5.322728E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.799868E+01,5.275830E+01,1.800013E+01,5.589533E+01,8.965937E+03,0.000000E+00,4.186962E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.799872E+01,5.239220E+01,1.800008E+01,5.563259E+01,8.950038E+03,0.000000E+00,4.179537E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.799872E+01,5.238816E+01,1.800007E+01,5.558936E+01,3.815750E+04,0.000000E+00,1.781900E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.799915E+01,5.145438E+01,1.800022E+01,6.028422E+01,2.043382E+04,0.000000E+00,9.542299E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.799876E+01,5.233076E+01,1.799999E+01,5.454346E+01
04:20:00,1.141051E+03,0.000000E+00,5.328542E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.799868E+01,5.276084E+01,1.800011E+01,5.577273E+01,8.972450E+03,0.000000E+00,4.190003E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.799872E+01,5.239567E+01,1.800007E+01,5.555853E+01,8.956551E+03,0.000000E+00,4.182579E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.799872E+01,5.239165E+01,1.800005E+01,5.551921E+01,3.819818E+04,0.000000E+00,1.783799E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.799915E+01,5.147403E+01,1.800017E+01,6.014536E+01,2.044768E+04,0.000000E+00,9.548770E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.799877E+01,5.233492E+01,1.799999E+01,5.452143E+01
04:30:00,1.142121E+03,0.000000E+00,5.333538E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.799868E+01,5.276311E+01,1.800009E+01,5.566124E+01,8.978147E+03,0.000000E+00,4.192664E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.799872E+01,5.239874E+01,1.800006E+01,5.548944E+01,8.962248E+03,0.000000E+00,4.185239E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.799872E+01,5.239473E+01,1.800004E+01,5.545564E+01,3.823638E+04,0.000000E+00,1.785583E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.799916E+01,5.149218E+01,1.800014E+01,6.002141E+01,2.045990E+04,0.000000E+00,9.554473E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.799877E+01,5.233858E+01,1.799999E+01,5.449849E+01
04:40:00,1.143048E+03,0.000000E+00,5.337866E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.799868E+01,5.276506E+01,1.800008E+01,5.556020E+01,8.983217E+03,0.000000E+00,4.195032E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.799872E+01,5.240135E+01,1.800005E+01,5.542491E+01,8.967318E+03,0.000000E+00,4.187607E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.799872E+01,5.239736E+01,1.800003E+01,5.539819E+01,3.827254E+04,0.000000E+00,1.787272E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.799916E+01,5.150869E+01,1.800011E+01,5.990997E+01,2.047087E+04,0.000000E+00,9.559598E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.799877E+01,5.234168E+01,1.800000E+01,5.447463E+01
04:50:00,1.143855E+03,0.000000E+00,5.341635E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.799868E+01,5.276668E+01,1.800006E+01,5.546870E+01,8.987791E+03,0.000000E+00,4.197168E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.799872E+01,5.240351E+01,1.800004E+01,5.536455E+01,8.971893E+03,0.000000E+00,4.189743E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.799872E+01,5.239953E+01,1.800002E+01,5.534613E+01,3.830718E+04,0.000000E+00,1.788890E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.799916E+01,5.152357E+01,1.800008E+01,5.981064E+01,2.048088E+04,0.000000E+00,9.564275E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.799877E+01,5.234426E+01,1.800000E+01,5.445006E+01
05:00:00,1.144566E+03,0.000000E+00,5.344958E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.799868E+01,5.276800E+01,1.800005E+01,5.538550E+01,8.991996E+03,0.000000E+00,4.199131E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.799873E+01,5.240526E+01,1.800003E+01,5.530798E+01,8.976098E+03,0.000000E+00,4.191707E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.799873E+01,5.240130E+01,1.800001E+01,5.529833E+01,3.834074E+04,0.000000E+00,1.790457E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.799917E+01,5.153692E+01,1.800005E+01,5.972255E+01,2.049021E+04,0.000000E+00,9.568628E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.799877E+01,5.234634E+01,1.802127E+01,5.435234E+01
05:10:00,1.145138E+03,0.000000E+00,5.347627E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.799868E+01,5.276906E+01,1.795299E+01,5.547640E+01,8.995037E+03,0.000000E+00,4.200551E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.799873E+01,5.240667E+01,1.796785E+01,5.536860E+01,8.979139E+03,0.000000E+00,4.193127E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.799873E+01,5.240271E+01,1.803639E+01,5.512794E+01,3.835998E+04,0.000000E+00,1.791355E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.799917E+01,5.154887E+01,1.801805E+01,5.957894E+01,2.049667E+04,0.000000E+00,9.571645E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.799877E+01,5.234803E+01,1.815840E+01,5.386125E+01
05:20:00,1.145624E+03,0.000000E+00,5.349896E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.799868E+01,5.277003E+01,1.776275E+01,5.611232E+01,8.997613E+03,0.000000E+00,4.201754E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.799873E+01,5.240795E+01,1.782549E+01,5.584286E+01,8.981715E+03,0.000000E+00,4.194330E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.799873E+01,5.240400E+01,1.822725E+01,5.444616E+01,3.837621E+04,0.000000E+00,1.792113E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.799917E+01,5.155986E+01,1.811799E+01,5.916939E+01,2.050213E+04,0.000000E+00,9.574195E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.799877E+01,5.234955E+01,1.857846E+01,5.244575E+01
05:30:00,1.146039E+03,0.000000E+00,5.351836E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.799868E+01,5.277091E+01,1.763048E+01,5.652624E+01,8.999878E+03,0.000000E+00,4.202812E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.799873E+01,5.240911E+01,1.769978E+01,5.624612E+01,8.983981E+03,0.000000E+00,4.195388E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.799873E+01,5.240516E+01,1.851565E+01,5.343101E+01,3.839148E+04,0.000000E+00,1.792826E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.799918E+01,5.156991E+01,1.828203E+01,5.850198E+01,2.050698E+04,0.000000E+00,9.576462E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.799877E+01,5.235091E+01,1.908331E+01,5.079395E+01
05:40:00,1.146399E+03,0.000000E+00,5.353515E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.799868E+01,5.277167E+01,1.765793E+01,5.637362E+01,9.001916E+03,0.000000E+00,4.203764E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.799873E+01,5.241010E+01,1.765183E+01,5.637610E+01,8.986019E+03,0.000000E+00,4.196340E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.799873E+01,5.240616E+01,1.880896E+01,5.242136E+01,3.840604E+04,0.000000E+00,1.793506E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.799918E+01,5.157901E+01,1.846024E+01,5.779184E+01,2.051140E+04,0.000000E+00,9.578526E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.799877E+01,5.235206E+01,1.947649E+01,4.954329E+01
05:50:00,1.146726E+03,0.000000E+00,5.355043E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.799868E+01,5.277230E+01,1.775234E+01,5.599214E+01,9.003834E+03,0.000000E+00,4.204659E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.799873E+01,5.241092E+01,1.765942E+01,5.631420E+01,8.987937E+03,0.000000E+00,4.197236E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.799873E+01,5.240699E+01,1.904990E+01,5.160630E+01,3.842028E+04,0.000000E+00,1.794171E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.799918E+01,5.158718E+01,1.861422E+01,5.718544E+01,2.051560E+04,0.000000E+00,9.580488E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.799877E+01,5.235302E+01,1.974693E+01,4.869930E+01
06:00:00,1.147027E+03,0.000000E+00,5.356447E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.799868E+01,5.277283E+01,1.786967E+01,5.554071E+01,9.005651E+03,0.000000E+00,4.205508E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.799873E+01,5.241159E+01,1.770464E+01,5.612444E+01,8.989754E+03,0.000000E+00,4.198084E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.799873E+01,5.240766E+01,1.924754E+01,5.094749E+01,3.843421E+04,0.000000E+00,1.794822E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.799918E+01,5.159451E+01,1.874574E+01,5.667323E+01,2.051962E+04,0.000000E+00,9.582362E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.799877E+01,5.235381E+01,1.993218E+01,4.812752E+01
06:10:00,1.147330E+03,0.000000E+00,5.357863E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.799947E+01,5.277093E+01,1.807239E+01,5.478638E+01,9.007554E+03,0.000000E+00,4.206397E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.799954E+01,5.240976E+01,1.781720E+01,5.568943E+01,8.991657E+03,0.000000E+00,4.198973E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.799954E+01,5.240584E+01,1.957955E+01,4.987138E+01,3.844580E+04,0.000000E+00,1.795363E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.799973E+01,5.160116E+01,1.897096E+01,5.582449E+01,2.324422E+04,0.000000E+00,1.085471E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.968516E+01,4.733250E+01,2.019539E+01,4.732963E+01
06:20:00,1.147497E+03,0.000000E+00,5.358644E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.799963E+01,5.277074E+01,1.831913E+01,5.391363E+01,9.008037E+03,0.000000E+00,4.206622E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.799971E+01,5.240961E+01,1.799486E+01,5.504685E+01,8.992140E+03,0.000000E+00,4.199199E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.799971E+01,5.240568E+01,2.010256E+01,4.825919E+01,3.844489E+04,0.000000E+00,1.795320E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.799984E+01,5.160425E+01,1.933593E+01,5.453421E+01,2.266593E+04,0.000000E+00,1.058466E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999969E+01,4.649752E+01,2.057562E+01,4.621916E+01
06:30:00,1.147724E+03,0.000000E+00,5.359703E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.799878E+01,5.277361E+01,1.860415E+01,5.292426E+01,9.009528E+03,0.000000E+00,4.207318E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.799882E+01,5.241259E+01,1.819599E+01,5.432842E+01,8.993631E+03,0.000000E+00,4.199895E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.799882E+01,5.240866E+01,2.059856E+01,4.677969E+01,3.844030E+04,0.000000E+00,1.795106E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.799922E+01,5.160718E+01,1.969852E+01,5.327915E+01,2.406063E+04,0.000000E+00,1.123596E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999918E+01,4.654868E+01,2.093415E+01,4.519612E+01
06:40:00,1.147902E+03,0.000000E+00,5.360533E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.799869E+01,5.277430E+01,1.876616E+01,5.237749E+01,9.010531E+03,0.000000E+00,4.207787E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.799874E+01,5.241330E+01,1.829832E+01,5.397040E+01,8.994634E+03,0.000000E+00,4.200363E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.799874E+01,5.240938E+01,2.078636E+01,4.623283E+01,3.841842E+04,0.000000E+00,1.794084E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.799919E+01,5.161157E+01,1.983241E+01,5.282343E+01,2.492302E+04,0.000000E+00,1.163869E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999864E+01,4.659309E+01,2.106109E+01,4.483969E+01
06:50:00,1.148061E+03,0.000000E+00,5.361277E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.799868E+01,5.277468E+01,1.912682E+01,5.118327E+01,9.011469E+03,0.000000E+00,4.208225E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.799873E+01,5.241376E+01,1.853281E+01,5.316078E+01,8.995572E+03,0.000000E+00,4.200801E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.799873E+01,5.240984E+01,2.117929E+01,4.511078E+01,3.838473E+04,0.000000E+00,1.792511E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.799919E+01,5.161556E+01,2.011178E+01,5.188473E+01,2.575037E+04,0.000000E+00,1.202505E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999875E+01,4.660718E+01,2.132748E+01,4.410138E+01
07:00:00,1.148197E+03,0.000000E+00,5.361913E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.799868E+01,5.277496E+01,1.957182E+01,4.974278E+01,9.012284E+03,0.000000E+00,4.208606E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.799873E+01,5.241411E+01,1.885755E+01,5.205809E+01,8.996387E+03,0.000000E+00,4.201182E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.799873E+01,5.241020E+01,2.168097E+01,4.371714E+01,3.834135E+04,0.000000E+00,1.790485E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.799919E+01,5.161868E+01,2.049382E+01,5.062464E+01,2.655115E+04,0.000000E+00,1.239900E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999878E+01,4.660788E+01,2.168076E+01,4.314062E+01
07:10:00,1.274765E+03,0.000000E+00,5.952969E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.962774E+01,4.786907E+01,2.009652E+01,4.811600E+01,1.014886E+04,0.000000E+00,4.739368E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.967322E+01,4.741870E+01,2.008110E+01,4.820990E+01,1.013280E+04,0.000000E+00,4.731871E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.967339E+01,4.741507E+01,2.222338E+01,4.227158E+01,4.806448E+04,0.000000E+00,2.244541E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.984446E+01,4.628904E+01,2.090582E+01,4.931613E+01,2.716135E+04,0.000000E+00,1.268396E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.166942E+01,4.219770E+01,2.212024E+01,4.198920E+01
07:20:00,1.309904E+03,0.000000E+00,6.117062E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999958E+01,4.688425E+01,2.034320E+01,4.737308E+01,9.994683E+03,0.000000E+00,4.667371E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999967E+01,4.655137E+01,2.037535E+01,4.732760E+01,9.978343E+03,0.000000E+00,4.659741E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999967E+01,4.654846E+01,2.264057E+01,4.120330E+01,4.229928E+04,0.000000E+00,1.975315E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999985E+01,4.592187E+01,2.121466E+01,4.837190E+01,2.774030E+04,0.000000E+00,1.295432E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199971E+01,4.140261E+01,2.241119E+01,4.125031E+01
07:30:00,1.393452E+03,0.000000E+00,6.507219E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999888E+01,4.695680E+01,2.075684E+01,4.614938E+01,1.059159E+04,0.000000E+00,4.946117E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999910E+01,4.660544E+01,2.044766E+01,4.709360E+01,1.057518E+04,3.835066E-01,4.938456E-01,3.415915E-05,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999910E+01,4.660266E+01,2.339932E+01,3.933387E+01,4.721284E+04,0.000000E+00,2.204771E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999993E+01,4.598045E+01,2.180319E+01,4.662312E+01,2.820657E+04,0.000000E+00,1.317206E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199920E+01,4.142932E+01,2.292436E+01,3.998067E+01
