Time,ALL_ST=LOBBY - ELEVATOR_FL=BUILDING STORY 1_SCH=C:CALGARY INTL AP ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ALL_ST=LOBBY - ELEVATOR_FL=BUILDING STORY 1_SCH=C:CALGARY INTL AP ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ALL_ST=LOBBY - ELEVATOR_FL=BUILDING STORY 1_SCH=C:CALGARY INTL AP ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ALL_ST=LOBBY - ELEVATOR_FL=BUILDING STORY 1_SCH=C:CALGARY INTL AP ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ALL_ST=LOBBY - ELEVATOR_FL=BUILDING STORY 1_SCH=C::Des Latent Heat Load [W],ALL_ST=LOBBY - ELEVATOR_FL=BUILDING STORY 1_SCH=C::Des Latent Cool Load [W],ALL_ST=LOBBY - ELEVATOR_FL=BUILDING STORY 1_SCH=C::Des Latent Heat Mass Flow [kg/s],ALL_ST=LOBBY - ELEVATOR_FL=BUILDING STORY 1_SCH=C::Des Latent Cool Mass Flow [kg/s],ALL_ST=LOBBY - ELEVATOR_FL=BUILDING STORY 1_SCH=C::Des Heat Load No DOAS [W],ALL_ST=LOBBY - ELEVATOR_FL=BUILDING STORY 1_SCH=C::Des Sens Cool Load No DOAS [W],ALL_ST=LOBBY - ELEVATOR_FL=BUILDING STORY 1_SCH=C::Des Latent Heat Load No DOAS [W],ALL_ST=LOBBY - ELEVATOR_FL=BUILDING STORY 1_SCH=C::Des Latent Cool Load No DOAS [W],ALL_ST=LOBBY - ELEVATOR_FL=BUILDING STORY 1_SCH=C:CALGARY INTL AP ANN HTG 99.6% CONDNS DB:Heating Zone Temperature [C],ALL_ST=LOBBY - ELEVATOR_FL=BUILDING STORY 1_SCH=C:CALGARY INTL AP ANN HTG 99.6% CONDNS DB:Heating Zone Relative Humidity [%],ALL_ST=LOBBY - ELEVATOR_FL=BUILDING STORY 1_SCH=C:CALGARY INTL AP ANN CLG .4% CONDNS DB=>MWB:Cooling Zone Temperature [C],ALL_ST=LOBBY - ELEVATOR_FL=BUILDING STORY 1_SCH=C:CALGARY INTL AP ANN CLG .4% CONDNS DB=>MWB:Cooling Zone Relative Humidity [%],ALL_ST=SALES AREA_FL=BUILDING STORY 1_SCH=C:CALGARY INTL AP ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ALL_ST=SALES AREA_FL=BUILDING STORY 1_SCH=C:CALGARY INTL AP ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ALL_ST=SALES AREA_FL=BUILDING STORY 1_SCH=C:CALGARY INTL AP ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ALL_ST=SALES AREA_FL=BUILDING STORY 1_SCH=C:CALGARY INTL AP ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ALL_ST=SALES AREA_FL=BUILDING STORY 1_SCH=C::Des Latent Heat Load [W],ALL_ST=SALES AREA_FL=BUILDING STORY 1_SCH=C::Des Latent Cool Load [W],ALL_ST=SALES AREA_FL=BUILDING STORY 1_SCH=C::Des Latent Heat Mass Flow [kg/s],ALL_ST=SALES AREA_FL=BUILDING STORY 1_SCH=C::Des Latent Cool Mass Flow [kg/s],ALL_ST=SALES AREA_FL=BUILDING STORY 1_SCH=C::Des Heat Load No DOAS [W],ALL_ST=SALES AREA_FL=BUILDING STORY 1_SCH=C::Des Sens Cool Load No DOAS [W],ALL_ST=SALES AREA_FL=BUILDING STORY 1_SCH=C::Des Latent Heat Load No DOAS [W],ALL_ST=SALES AREA_FL=BUILDING STORY 1_SCH=C::Des Latent Cool Load No DOAS [W],ALL_ST=SALES AREA_FL=BUILDING STORY 1_SCH=C:CALGARY INTL AP ANN HTG 99.6% CONDNS DB:Heating Zone Temperature [C],ALL_ST=SALES AREA_FL=BUILDING STORY 1_SCH=C:CALGARY INTL AP ANN HTG 99.6% CONDNS DB:Heating Zone Relative Humidity [%],ALL_ST=SALES AREA_FL=BUILDING STORY 1_SCH=C:CALGARY INTL AP ANN CLG .4% CONDNS DB=>MWB:Cooling Zone Temperature [C],ALL_ST=SALES AREA_FL=BUILDING STORY 1_SCH=C:CALGARY INTL AP ANN CLG .4% CONDNS DB=>MWB:Cooling Zone Relative Humidity [%],ALL_ST=SALES AREA_FL=BUILDING STORY 1_SCH=C 1:CALGARY INTL AP ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ALL_ST=SALES AREA_FL=BUILDING STORY 1_SCH=C 1:CALGARY INTL AP ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ALL_ST=SALES AREA_FL=BUILDING STORY 1_SCH=C 1:CALGARY INTL AP ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ALL_ST=SALES AREA_FL=BUILDING STORY 1_SCH=C 1:CALGARY INTL AP ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ALL_ST=SALES AREA_FL=BUILDING STORY 1_SCH=C 1::Des Latent Heat Load [W],ALL_ST=SALES AREA_FL=BUILDING STORY 1_SCH=C 1::Des Latent Cool Load [W],ALL_ST=SALES AREA_FL=BUILDING STORY 1_SCH=C 1::Des Latent Heat Mass Flow [kg/s],ALL_ST=SALES AREA_FL=BUILDING STORY 1_SCH=C 1::Des Latent Cool Mass Flow [kg/s],ALL_ST=SALES AREA_FL=BUILDING STORY 1_SCH=C 1::Des Heat Load No DOAS [W],ALL_ST=SALES AREA_FL=BUILDING STORY 1_SCH=C 1::Des Sens Cool Load No DOAS [W],ALL_ST=SALES AREA_FL=BUILDING STORY 1_SCH=C 1::Des Latent Heat Load No DOAS [W],ALL_ST=SALES AREA_FL=BUILDING STORY 1_SCH=C 1::Des Latent Cool Load No DOAS [W],ALL_ST=SALES AREA_FL=BUILDING STORY 1_SCH=C 1:CALGARY INTL AP ANN HTG 99.6% CONDNS DB:Heating Zone Temperature [C],ALL_ST=SALES AREA_FL=BUILDING STORY 1_SCH=C 1:CALGARY INTL AP ANN HTG 99.6% CONDNS DB:Heating Zone Relative Humidity [%],ALL_ST=SALES AREA_FL=BUILDING STORY 1_SCH=C 1:CALGARY INTL AP ANN CLG .4% CONDNS DB=>MWB:Cooling Zone Temperature [C],ALL_ST=SALES AREA_FL=BUILDING STORY 1_SCH=C 1:CALGARY INTL AP ANN CLG .4% CONDNS DB=>MWB:Cooling Zone Relative Humidity [%],ALL_ST=SALES AREA_FL=BUILDING STORY 1_SCH=C 2:CALGARY INTL AP ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ALL_ST=SALES AREA_FL=BUILDING STORY 1_SCH=C 2:CALGARY INTL AP ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ALL_ST=SALES AREA_FL=BUILDING STORY 1_SCH=C 2:CALGARY INTL AP ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ALL_ST=SALES AREA_FL=BUILDING STORY 1_SCH=C 2:CALGARY INTL AP ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ALL_ST=SALES AREA_FL=BUILDING STORY 1_SCH=C 2::Des Latent Heat Load [W],ALL_ST=SALES AREA_FL=BUILDING STORY 1_SCH=C 2::Des Latent Cool Load [W],ALL_ST=SALES AREA_FL=BUILDING STORY 1_SCH=C 2::Des Latent Heat Mass Flow [kg/s],ALL_ST=SALES AREA_FL=BUILDING STORY 1_SCH=C 2::Des Latent Cool Mass Flow [kg/s],ALL_ST=SALES AREA_FL=BUILDING STORY 1_SCH=C 2::Des Heat Load No DOAS [W],ALL_ST=SALES AREA_FL=BUILDING STORY 1_SCH=C 2::Des Sens Cool Load No DOAS [W],ALL_ST=SALES AREA_FL=BUILDING STORY 1_SCH=C 2::Des Latent Heat Load No DOAS [W],ALL_ST=SALES AREA_FL=BUILDING STORY 1_SCH=C 2::Des Latent Cool Load No DOAS [W],ALL_ST=SALES AREA_FL=BUILDING STORY 1_SCH=C 2:CALGARY INTL AP ANN HTG 99.6% CONDNS DB:Heating Zone Temperature [C],ALL_ST=SALES AREA_FL=BUILDING STORY 1_SCH=C 2:CALGARY INTL AP ANN HTG 99.6% CONDNS DB:Heating Zone Relative Humidity [%],ALL_ST=SALES AREA_FL=BUILDING STORY 1_SCH=C 2:CALGARY INTL AP ANN CLG .4% CONDNS DB=>MWB:Cooling Zone Temperature [C],ALL_ST=SALES AREA_FL=BUILDING STORY 1_SCH=C 2:CALGARY INTL AP ANN CLG .4% CONDNS DB=>MWB:Cooling Zone Relative Humidity [%],ALL_ST=STORAGE ROOM < 5 M2-SCH-A_FL=BUILDING STORY 1_SCH=A:CALGARY INTL AP ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ALL_ST=STORAGE ROOM < 5 M2-SCH-A_FL=BUILDING STORY 1_SCH=A:CALGARY INTL AP ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ALL_ST=STORAGE ROOM < 5 M2-SCH-A_FL=BUILDING STORY 1_SCH=A:CALGARY INTL AP ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ALL_ST=STORAGE ROOM < 5 M2-SCH-A_FL=BUILDING STORY 1_SCH=A:CALGARY INTL AP ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ALL_ST=STORAGE ROOM < 5 M2-SCH-A_FL=BUILDING STORY 1_SCH=A::Des Latent Heat Load [W],ALL_ST=STORAGE ROOM < 5 M2-SCH-A_FL=BUILDING STORY 1_SCH=A::Des Latent Cool Load [W],ALL_ST=STORAGE ROOM < 5 M2-SCH-A_FL=BUILDING STORY 1_SCH=A::Des Latent Heat Mass Flow [kg/s],ALL_ST=STORAGE ROOM < 5 M2-SCH-A_FL=BUILDING STORY 1_SCH=A::Des Latent Cool Mass Flow [kg/s],ALL_ST=STORAGE ROOM < 5 M2-SCH-A_FL=BUILDING STORY 1_SCH=A::Des Heat Load No DOAS [W],ALL_ST=STORAGE ROOM < 5 M2-SCH-A_FL=BUILDING STORY 1_SCH=A::Des Sens Cool Load No DOAS [W],ALL_ST=STORAGE ROOM < 5 M2-SCH-A_FL=BUILDING STORY 1_SCH=A::Des Latent Heat Load No DOAS [W],ALL_ST=STORAGE ROOM < 5 M2-SCH-A_FL=BUILDING STORY 1_SCH=A::Des Latent Cool Load No DOAS [W],ALL_ST=STORAGE ROOM < 5 M2-SCH-A_FL=BUILDING STORY 1_SCH=A:CALGARY INTL AP ANN HTG 99.6% CONDNS DB:Heating Zone Temperature [C],ALL_ST=STORAGE ROOM < 5 M2-SCH-A_FL=BUILDING STORY 1_SCH=A:CALGARY INTL AP ANN HTG 99.6% CONDNS DB:Heating Zone Relative Humidity [%],ALL_ST=STORAGE ROOM < 5 M2-SCH-A_FL=BUILDING STORY 1_SCH=A:CALGARY INTL AP ANN CLG .4% CONDNS DB=>MWB:Cooling Zone Temperature [C],ALL_ST=STORAGE ROOM < 5 M2-SCH-A_FL=BUILDING STORY 1_SCH=A:CALGARY INTL AP ANN CLG .4% CONDNS DB=>MWB:Cooling Zone Relative Humidity [%]
07:40:00,1.455783E+03,0.000000E+00,6.798297E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999863E+01,4.701749E+01,2.124638E+01,4.474565E+01,1.096850E+04,0.000000E+00,5.122132E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999861E+01,4.665151E+01,2.073099E+01,4.624956E+01,1.095196E+04,2.291500E+02,5.114405E-01,2.041053E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999861E+01,4.664889E+01,2.392065E+01,3.814151E+01,4.919671E+04,0.000000E+00,2.297415E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999889E+01,4.604108E+01,2.239083E+01,4.493921E+01,2.865555E+04,0.000000E+00,1.338172E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199877E+01,4.144161E+01,2.344606E+01,3.873428E+01
07:50:00,1.511240E+03,0.000000E+00,7.057271E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999873E+01,4.702291E+01,2.149378E+01,4.405696E+01,1.131850E+04,0.000000E+00,5.285573E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999872E+01,4.666295E+01,2.090206E+01,4.575282E+01,1.130183E+04,4.709977E+02,5.277789E-01,4.195203E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999872E+01,4.666042E+01,2.399937E+01,3.800563E+01,5.127850E+04,0.000000E+00,2.394631E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999912E+01,4.607347E+01,2.260330E+01,4.434386E+01,2.907148E+04,0.000000E+00,1.357596E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199885E+01,4.143310E+01,2.364338E+01,3.827424E+01
08:00:00,1.561582E+03,0.000000E+00,7.292360E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999877E+01,4.700185E+01,2.192941E+01,4.287870E+01,1.164915E+04,0.000000E+00,5.439982E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999875E+01,4.665800E+01,2.119984E+01,4.490663E+01,1.163230E+04,8.016568E+02,5.432115E-01,7.140403E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999875E+01,4.665552E+01,2.400019E+01,3.811817E+01,5.331589E+04,0.000000E+00,2.489774E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999914E+01,4.609409E+01,2.286713E+01,4.361401E+01,2.946677E+04,3.098718E+02,1.376055E+00,2.760046E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199886E+01,4.141729E+01,2.387468E+01,3.775226E+01
08:10:00,1.603963E+03,0.000000E+00,7.490274E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.162583E+01,4.264539E+01,2.263213E+01,4.108520E+01,1.181295E+04,0.000000E+00,5.516474E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.166228E+01,4.225144E+01,2.222466E+01,4.216719E+01,1.179598E+04,1.630785E+03,5.508552E-01,1.452550E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.166246E+01,4.224898E+01,2.400026E+01,3.836055E+01,5.354827E+04,0.000000E+00,2.500626E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.182749E+01,4.140083E+01,2.338533E+01,4.224521E+01,2.675804E+04,1.370319E+03,1.249561E+00,1.220551E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199962E+01,4.139749E+01,2.399998E+01,3.761272E+01
08:20:00,1.638703E+03,5.035967E+00,7.652504E-02,4.485565E-04,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199963E+01,4.176374E+01,2.351726E+01,3.900110E+01,1.193582E+04,0.000000E+00,5.573856E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199971E+01,4.143643E+01,2.335977E+01,3.936953E+01,1.191875E+04,2.595164E+03,5.565881E-01,2.311528E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199971E+01,4.143455E+01,2.400025E+01,3.876111E+01,5.370576E+04,2.943179E+03,2.507981E+00,2.621506E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199988E+01,4.101366E+01,2.389712E+01,4.094411E+01,2.725099E+04,2.659047E+03,1.272581E+00,2.368429E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199977E+01,4.139321E+01,2.400020E+01,3.797274E+01
08:30:00,1.666463E+03,2.915223E+01,7.782141E-02,2.596606E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199905E+01,4.182040E+01,2.387529E+01,3.820040E+01,1.200764E+04,9.979300E+01,5.607393E-01,8.888620E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199919E+01,4.146366E+01,2.369898E+01,3.857624E+01,1.199039E+04,3.659147E+03,5.599337E-01,3.259224E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199920E+01,4.146184E+01,2.400033E+01,3.891961E+01,5.349872E+04,5.826671E+03,2.498313E+00,5.189849E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199993E+01,4.104220E+01,2.399911E+01,4.068022E+01,2.580746E+04,4.083420E+03,1.205171E+00,3.637126E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199908E+01,4.138989E+01,2.400029E+01,3.812649E+01
08:40:00,1.689477E+03,7.262009E+01,7.889611E-02,6.468314E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199888E+01,4.185908E+01,2.399832E+01,3.807643E+01,1.206267E+04,3.288450E+02,5.633093E-01,2.929042E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199881E+01,4.147278E+01,2.399547E+01,3.794246E+01,1.204530E+04,4.581834E+03,5.624978E-01,4.081066E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199881E+01,4.147099E+01,2.400043E+01,3.914195E+01,5.334646E+04,8.648133E+03,2.491202E+00,7.702942E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199911E+01,4.106593E+01,2.399993E+01,4.065024E+01,2.484793E+04,5.626698E+03,1.160362E+00,5.011732E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199903E+01,4.137448E+01,2.400039E+01,3.835732E+01
08:50:00,1.708696E+03,1.381211E+02,7.979360E-02,1.230253E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199897E+01,4.185003E+01,2.400044E+01,3.826176E+01,1.209996E+04,8.032248E+02,5.650507E-01,7.154369E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199888E+01,4.145772E+01,2.400016E+01,3.801954E+01,1.208247E+04,5.570690E+03,5.642337E-01,4.961846E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199888E+01,4.145593E+01,2.400062E+01,3.922904E+01,5.314630E+04,1.199219E+04,2.481855E+00,1.068151E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199929E+01,4.107134E+01,2.399992E+01,4.063437E+01,2.390802E+04,7.265666E+03,1.116470E+00,6.471571E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199903E+01,4.135478E+01,2.400063E+01,3.847470E+01
09:00:00,1.725001E+03,2.221439E+02,8.055504E-02,1.978648E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199900E+01,4.182065E+01,2.400072E+01,3.867545E+01,1.212472E+04,1.313501E+03,5.662067E-01,1.169943E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199890E+01,4.143340E+01,2.400057E+01,3.825649E+01,1.210717E+04,6.541740E+03,5.653870E-01,5.826766E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199890E+01,4.143159E+01,2.400063E+01,3.947992E+01,5.292340E+04,1.545603E+04,2.471446E+00,1.376677E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199930E+01,4.107019E+01,2.399991E+01,4.059330E+01,2.297998E+04,8.673904E+03,1.073132E+00,7.725897E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199902E+01,4.133433E+01,2.400065E+01,3.878261E+01
09:10:00,1.605272E+03,3.582052E+02,7.496386E-02,3.190554E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199900E+01,4.178851E+01,2.400072E+01,3.912111E+01,1.095569E+04,2.424351E+03,5.116146E-01,2.159384E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199890E+01,4.140809E+01,2.400056E+01,3.854237E+01,1.093817E+04,7.499162E+03,5.107964E-01,6.679547E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199890E+01,4.140624E+01,2.400051E+01,3.970722E+01,4.241455E+04,2.104853E+04,1.980698E+00,1.874805E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199930E+01,4.106660E+01,2.399991E+01,4.054888E+01,2.241428E+04,9.824574E+03,1.046714E+00,8.750805E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199902E+01,4.131514E+01,2.400056E+01,3.909214E+01
09:20:00,1.576065E+03,5.133186E+02,7.359995E-02,4.572158E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199902E+01,4.179127E+01,2.400076E+01,3.959008E+01,1.106028E+04,3.695884E+03,5.164989E-01,3.291945E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199900E+01,4.137807E+01,2.400095E+01,3.894793E+01,1.104292E+04,8.441194E+03,5.156884E-01,7.518620E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199900E+01,4.137614E+01,2.400045E+01,3.990330E+01,4.715524E+04,2.402320E+04,2.202081E+00,2.139760E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199949E+01,4.104657E+01,2.399988E+01,4.051343E+01,2.191870E+04,1.087966E+04,1.023571E+00,9.690577E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199905E+01,4.129855E+01,2.400055E+01,3.938773E+01
09:30:00,1.498305E+03,6.700074E+02,6.996864E-02,5.967795E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199906E+01,4.180355E+01,2.400053E+01,3.995977E+01,1.042780E+04,4.976970E+03,4.869632E-01,4.433016E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199902E+01,4.134347E+01,2.400086E+01,3.935875E+01,1.041045E+04,9.367703E+03,4.861531E-01,8.343867E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199902E+01,4.134144E+01,2.400031E+01,4.004070E+01,4.149352E+04,2.718814E+04,1.937687E+00,2.421663E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199952E+01,4.101407E+01,2.399988E+01,4.048531E+01,2.145823E+04,1.189423E+04,1.002068E+00,1.059426E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199906E+01,4.128241E+01,2.400043E+01,3.963725E+01
09:40:00,1.440816E+03,8.254169E+02,6.728400E-02,7.352036E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199909E+01,4.180683E+01,2.400026E+01,4.017808E+01,1.000500E+04,6.220542E+03,4.672191E-01,5.540673E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199901E+01,4.130750E+01,2.400064E+01,3.968184E+01,9.987685E+03,1.027786E+04,4.664104E-01,9.154550E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199901E+01,4.130536E+01,2.400017E+01,4.011901E+01,3.864687E+04,3.051684E+04,1.804753E+00,2.718152E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199951E+01,4.097690E+01,2.399989E+01,4.046217E+01,2.103050E+04,1.286867E+04,9.820939E-01,1.146220E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199906E+01,4.126600E+01,2.400031E+01,3.982793E+01
09:50:00,1.389446E+03,9.743758E+02,6.488511E-02,8.678822E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199911E+01,4.179863E+01,2.400005E+01,4.027317E+01,9.606587E+03,7.295637E+03,4.486136E-01,6.498266E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199900E+01,4.127305E+01,2.400043E+01,3.989636E+01,9.589272E+03,1.116779E+04,4.478050E-01,9.947212E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199900E+01,4.127080E+01,2.400008E+01,4.015657E+01,3.570792E+04,3.340339E+04,1.667508E+00,2.975259E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199951E+01,4.093980E+01,2.399990E+01,4.044260E+01,2.062648E+04,1.381032E+04,9.632265E-01,1.230093E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199906E+01,4.124973E+01,2.400021E+01,3.996511E+01
10:00:00,1.342519E+03,1.118154E+03,6.269367E-02,9.959467E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199912E+01,4.178374E+01,2.399993E+01,4.030022E+01,9.225219E+03,8.399969E+03,4.308043E-01,7.481901E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199899E+01,4.124171E+01,2.400026E+01,4.002408E+01,9.207899E+03,1.203628E+04,4.299955E-01,1.072079E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199899E+01,4.123935E+01,2.400004E+01,4.017276E+01,3.280666E+04,3.623131E+04,1.532023E+00,3.227144E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199950E+01,4.090457E+01,2.399990E+01,4.042594E+01,2.023927E+04,1.472296E+04,9.451444E-01,1.311383E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199905E+01,4.123429E+01,2.400013E+01,4.006101E+01
10:10:00,1.303532E+03,1.268278E+03,6.087304E-02,1.129663E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199912E+01,4.176706E+01,2.399988E+01,4.030182E+01,8.994533E+03,9.362190E+03,4.200316E-01,8.338957E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199898E+01,4.121408E+01,2.400015E+01,4.009607E+01,8.977197E+03,1.272091E+04,4.192220E-01,1.133059E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199898E+01,4.121163E+01,2.400001E+01,4.017992E+01,3.140599E+04,3.809406E+04,1.466614E+00,3.393060E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199950E+01,4.087157E+01,2.399991E+01,4.041187E+01,1.998739E+04,1.526085E+04,9.333821E-01,1.359293E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199905E+01,4.122018E+01,2.400008E+01,4.012746E+01
10:20:00,1.269784E+03,1.411168E+03,5.929706E-02,1.256936E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199914E+01,4.187316E+01,2.399984E+01,4.039179E+01,8.803500E+03,1.026749E+04,4.111107E-01,9.145309E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199900E+01,4.122898E+01,2.400010E+01,4.017924E+01,8.786141E+03,1.335524E+04,4.103000E-01,1.189559E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199900E+01,4.122642E+01,2.400000E+01,4.022210E+01,3.021442E+04,3.977145E+04,1.410969E+00,3.542466E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199956E+01,4.087902E+01,2.399990E+01,4.044620E+01,1.977286E+04,1.571290E+04,9.233640E-01,1.399557E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199906E+01,4.120451E+01,2.400004E+01,4.017347E+01
10:30:00,1.240349E+03,1.546338E+03,5.792249E-02,1.377332E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199924E+01,4.201802E+01,2.399973E+01,4.047504E+01,8.635774E+03,1.113246E+04,4.032781E-01,9.915744E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199903E+01,4.126279E+01,2.400002E+01,4.025054E+01,8.618386E+03,1.395193E+04,4.024661E-01,1.242707E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199903E+01,4.126015E+01,2.399996E+01,4.026654E+01,2.908011E+04,4.137014E+04,1.357999E+00,3.684862E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199958E+01,4.090886E+01,2.399988E+01,4.050251E+01,1.958216E+04,1.610548E+04,9.144583E-01,1.434524E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199905E+01,4.118834E+01,2.400001E+01,4.020514E+01
10:40:00,1.214385E+03,1.673903E+03,5.671002E-02,1.490955E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199937E+01,4.213433E+01,2.399960E+01,4.050609E+01,8.485612E+03,1.196177E+04,3.962657E-01,1.065442E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199905E+01,4.129470E+01,2.399994E+01,4.029326E+01,8.468194E+03,1.451494E+04,3.954524E-01,1.292854E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199905E+01,4.129199E+01,2.399990E+01,4.029264E+01,2.799405E+04,4.290214E+04,1.307281E+00,3.821318E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199959E+01,4.094344E+01,2.399986E+01,4.055634E+01,1.941088E+04,1.644774E+04,9.064598E-01,1.465010E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199905E+01,4.117308E+01,2.399999E+01,4.022671E+01
10:50:00,1.191168E+03,1.794210E+03,5.562581E-02,1.598113E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199948E+01,4.220638E+01,2.399952E+01,4.050111E+01,8.348228E+03,1.275987E+04,3.898501E-01,1.136529E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199908E+01,4.131746E+01,2.399988E+01,4.031107E+01,8.330782E+03,1.504787E+04,3.890354E-01,1.340323E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199908E+01,4.131472E+01,2.399986E+01,4.030154E+01,2.694156E+04,4.437432E+04,1.258132E+00,3.952446E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199960E+01,4.097517E+01,2.399983E+01,4.059852E+01,1.925425E+04,1.674950E+04,8.991455E-01,1.491888E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199904E+01,4.115946E+01,2.399997E+01,4.024123E+01
11:00:00,1.170104E+03,1.907672E+03,5.464214E-02,1.699174E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199955E+01,4.224506E+01,2.399950E+01,4.048738E+01,8.220080E+03,1.353019E+04,3.838658E-01,1.205142E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199910E+01,4.133181E+01,2.399985E+01,4.031530E+01,8.202605E+03,1.555376E+04,3.830497E-01,1.385383E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199910E+01,4.132904E+01,2.399984E+01,4.030200E+01,2.591325E+04,4.579667E+04,1.210111E+00,4.079136E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199961E+01,4.100277E+01,2.399981E+01,4.062933E+01,1.910855E+04,1.701876E+04,8.923414E-01,1.515871E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199904E+01,4.114763E+01,2.399996E+01,4.025092E+01
11:10:00,1.156212E+03,2.004025E+03,5.399342E-02,1.784997E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199959E+01,4.226499E+01,2.399951E+01,4.047778E+01,8.145055E+03,1.411622E+04,3.803622E-01,1.257340E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199911E+01,4.134051E+01,2.399984E+01,4.031476E+01,8.127559E+03,1.590135E+04,3.795452E-01,1.416343E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199911E+01,4.133773E+01,2.399983E+01,4.030050E+01,2.547131E+04,4.633888E+04,1.189473E+00,4.127430E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199961E+01,4.102699E+01,2.399980E+01,4.065184E+01,1.900711E+04,1.713936E+04,8.876043E-01,1.526613E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199903E+01,4.113749E+01,2.399995E+01,4.025735E+01
11:20:00,1.144422E+03,2.092066E+03,5.344285E-02,1.863415E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199961E+01,4.227532E+01,2.399948E+01,4.045997E+01,8.082817E+03,1.465380E+04,3.774558E-01,1.305222E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199913E+01,4.134402E+01,2.399982E+01,4.030946E+01,8.065300E+03,1.620790E+04,3.766378E-01,1.443647E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199913E+01,4.134122E+01,2.399983E+01,4.029764E+01,2.510314E+04,4.677129E+04,1.172280E+00,4.165946E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199964E+01,4.104551E+01,2.399978E+01,4.066668E+01,1.891981E+04,1.721719E+04,8.835275E-01,1.533545E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199903E+01,4.112753E+01,2.399995E+01,4.026182E+01
11:30:00,1.134299E+03,2.172650E+03,5.297010E-02,1.935192E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199963E+01,4.228097E+01,2.399949E+01,4.044463E+01,8.028518E+03,1.515579E+04,3.749201E-01,1.349935E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199914E+01,4.134434E+01,2.399982E+01,4.030363E+01,8.010982E+03,1.648454E+04,3.741012E-01,1.468287E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199914E+01,4.134152E+01,2.399983E+01,4.029504E+01,2.475661E+04,4.716235E+04,1.156097E+00,4.200778E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199965E+01,4.105990E+01,2.399977E+01,4.067648E+01,1.884267E+04,1.726535E+04,8.799253E-01,1.537835E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199903E+01,4.111798E+01,2.399995E+01,4.026495E+01
11:40:00,1.125567E+03,2.246436E+03,5.256234E-02,2.000914E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199963E+01,4.228409E+01,2.399951E+01,4.043655E+01,7.980544E+03,1.562620E+04,3.726798E-01,1.391835E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199914E+01,4.134312E+01,2.399983E+01,4.029965E+01,7.962990E+03,1.673640E+04,3.718601E-01,1.490721E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199914E+01,4.134029E+01,2.399983E+01,4.029341E+01,2.442817E+04,4.752912E+04,1.140760E+00,4.233446E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199965E+01,4.107199E+01,2.399977E+01,4.068340E+01,1.877355E+04,1.729082E+04,8.766973E-01,1.540103E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199903E+01,4.110932E+01,2.399994E+01,4.026711E+01
11:50:00,1.117951E+03,2.314238E+03,5.220667E-02,2.061305E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199964E+01,4.228567E+01,2.399952E+01,4.043343E+01,7.937333E+03,1.606850E+04,3.706619E-01,1.431230E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199914E+01,4.134129E+01,2.399983E+01,4.029753E+01,7.919762E+03,1.696853E+04,3.698414E-01,1.511397E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199914E+01,4.133843E+01,2.399983E+01,4.029258E+01,2.411247E+04,4.788930E+04,1.126017E+00,4.265527E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199965E+01,4.108281E+01,2.399976E+01,4.068857E+01,1.871045E+04,1.730038E+04,8.737508E-01,1.540954E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199902E+01,4.110178E+01,2.399994E+01,4.026857E+01
12:00:00,1.111221E+03,2.377636E+03,5.189242E-02,2.117774E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199964E+01,4.228623E+01,2.399953E+01,4.043208E+01,7.897699E+03,1.648747E+04,3.688110E-01,1.468548E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199914E+01,4.133925E+01,2.399983E+01,4.029646E+01,7.880111E+03,1.718607E+04,3.679897E-01,1.530773E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199914E+01,4.133638E+01,2.399983E+01,4.029215E+01,2.380606E+04,4.826188E+04,1.111708E+00,4.298713E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199966E+01,4.109272E+01,2.399976E+01,4.069249E+01,1.865186E+04,1.730057E+04,8.710149E-01,1.540972E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199902E+01,4.109536E+01,2.399994E+01,4.026954E+01
12:10:00,1.103509E+03,2.415563E+03,5.153227E-02,2.151556E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199964E+01,4.228616E+01,2.399953E+01,4.043090E+01,7.860574E+03,1.674154E+04,3.670774E-01,1.491179E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199914E+01,4.133721E+01,2.399983E+01,4.029581E+01,7.842973E+03,1.731307E+04,3.662554E-01,1.542085E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199914E+01,4.133432E+01,2.399983E+01,4.029186E+01,2.353384E+04,4.855790E+04,1.098996E+00,4.325080E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199966E+01,4.110186E+01,2.399976E+01,4.069531E+01,1.877681E+04,1.717157E+04,8.768496E-01,1.529482E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199902E+01,4.108994E+01,2.399994E+01,4.027016E+01
12:20:00,1.096482E+03,2.448763E+03,5.120411E-02,2.181128E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199965E+01,4.237175E+01,2.399952E+01,4.048249E+01,7.827123E+03,1.696193E+04,3.655153E-01,1.510809E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199915E+01,4.136489E+01,2.399983E+01,4.031830E+01,7.809511E+03,1.741974E+04,3.646928E-01,1.551587E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199915E+01,4.136200E+01,2.399983E+01,4.031528E+01,2.328630E+04,4.886815E+04,1.087436E+00,4.352715E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199968E+01,4.114194E+01,2.399975E+01,4.072860E+01,1.892962E+04,1.702722E+04,8.839858E-01,1.516625E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199897E+01,4.107515E+01,2.399994E+01,4.025276E+01
12:30:00,1.090022E+03,2.479538E+03,5.090246E-02,2.208538E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199971E+01,4.248576E+01,2.399945E+01,4.052393E+01,7.796279E+03,1.716257E+04,3.640749E-01,1.528680E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199917E+01,4.140575E+01,2.399980E+01,4.034195E+01,7.778657E+03,1.751245E+04,3.632520E-01,1.559844E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199917E+01,4.140286E+01,2.399981E+01,4.033997E+01,2.304790E+04,4.920899E+04,1.076303E+00,4.383073E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199969E+01,4.119951E+01,2.399973E+01,4.077422E+01,1.909517E+04,1.687879E+04,8.917166E-01,1.503404E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199895E+01,4.105750E+01,2.399995E+01,4.022899E+01
12:40:00,1.084018E+03,2.509201E+03,5.062204E-02,2.234960E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199980E+01,4.258072E+01,2.399937E+01,4.053545E+01,7.767416E+03,1.734889E+04,3.627270E-01,1.545276E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199920E+01,4.144429E+01,2.399977E+01,4.035470E+01,7.749785E+03,1.759242E+04,3.619037E-01,1.566967E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199920E+01,4.144142E+01,2.399977E+01,4.035357E+01,2.281724E+04,4.958221E+04,1.065532E+00,4.416316E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199970E+01,4.126023E+01,2.399971E+01,4.081553E+01,1.926998E+04,1.672949E+04,8.998801E-01,1.490105E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199894E+01,4.104218E+01,2.399997E+01,4.020869E+01
12:50:00,1.078379E+03,2.538563E+03,5.035875E-02,2.261113E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199988E+01,4.264408E+01,2.399932E+01,4.053161E+01,7.740065E+03,1.752468E+04,3.614498E-01,1.560933E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199922E+01,4.147480E+01,2.399975E+01,4.035811E+01,7.722426E+03,1.765951E+04,3.606261E-01,1.572943E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199922E+01,4.147195E+01,2.399975E+01,4.035766E+01,2.259232E+04,4.998642E+04,1.055029E+00,4.452320E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199971E+01,4.131761E+01,2.399969E+01,4.084665E+01,1.945136E+04,1.658027E+04,9.083503E-01,1.476814E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199893E+01,4.103064E+01,2.399998E+01,4.019471E+01
13:00:00,1.073037E+03,2.567344E+03,5.010928E-02,2.286748E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199994E+01,4.268222E+01,2.399931E+01,4.052675E+01,7.713870E+03,1.769049E+04,3.602265E-01,1.575703E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199924E+01,4.149753E+01,2.399974E+01,4.035763E+01,7.696222E+03,1.771196E+04,3.594024E-01,1.577615E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199924E+01,4.149472E+01,2.399974E+01,4.035779E+01,2.237169E+04,5.041295E+04,1.044725E+00,4.490311E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199972E+01,4.137029E+01,2.399967E+01,4.086829E+01,1.963750E+04,1.643011E+04,9.170425E-01,1.463439E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199892E+01,4.102235E+01,2.399999E+01,4.018597E+01
13:10:00,1.070603E+03,2.559011E+03,4.999559E-02,2.279326E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199997E+01,4.270494E+01,2.399932E+01,4.052482E+01,7.702099E+03,1.774106E+04,3.596768E-01,1.580206E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199925E+01,4.151445E+01,2.399974E+01,4.035675E+01,7.684446E+03,1.761937E+04,3.588525E-01,1.569368E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199925E+01,4.151168E+01,2.399974E+01,4.035752E+01,2.231420E+04,5.092166E+04,1.042041E+00,4.535621E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199973E+01,4.141876E+01,2.399966E+01,4.088294E+01,1.968657E+04,1.651755E+04,9.193343E-01,1.471227E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199891E+01,4.101635E+01,2.399999E+01,4.018057E+01
13:20:00,1.068553E+03,2.544413E+03,4.989989E-02,2.266324E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199999E+01,4.271923E+01,2.399934E+01,4.053352E+01,7.692286E+03,1.776703E+04,3.592185E-01,1.582520E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199927E+01,4.152710E+01,2.399974E+01,4.035662E+01,7.674628E+03,1.749553E+04,3.583940E-01,1.558337E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199927E+01,4.152436E+01,2.399974E+01,4.035966E+01,2.226789E+04,5.144917E+04,1.039878E+00,4.582607E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199974E+01,4.146338E+01,2.399964E+01,4.089022E+01,1.972177E+04,1.663213E+04,9.209781E-01,1.481434E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199890E+01,4.101278E+01,2.400000E+01,4.017709E+01
13:30:00,1.066809E+03,2.524913E+03,4.981841E-02,2.248955E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.200000E+01,4.272883E+01,2.399934E+01,4.054222E+01,7.683767E+03,1.777385E+04,3.588207E-01,1.583127E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199928E+01,4.153671E+01,2.399974E+01,4.035696E+01,7.666105E+03,1.734849E+04,3.579960E-01,1.545240E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199928E+01,4.153400E+01,2.399974E+01,4.036263E+01,2.222368E+04,5.197696E+04,1.037813E+00,4.629618E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199975E+01,4.150472E+01,2.399963E+01,4.089286E+01,1.975244E+04,1.675427E+04,9.224101E-01,1.492313E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199890E+01,4.101083E+01,2.400000E+01,4.017476E+01
13:40:00,1.065311E+03,2.500796E+03,4.974845E-02,2.227474E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.200001E+01,4.273549E+01,2.399933E+01,4.054647E+01,7.676248E+03,1.776198E+04,3.584696E-01,1.582070E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199928E+01,4.154413E+01,2.399974E+01,4.035741E+01,7.658582E+03,1.718020E+04,3.576446E-01,1.530250E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199928E+01,4.154145E+01,2.399974E+01,4.036509E+01,2.218108E+04,5.249786E+04,1.035824E+00,4.676015E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199976E+01,4.154323E+01,2.399963E+01,4.089330E+01,1.977997E+04,1.687846E+04,9.236956E-01,1.503375E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199890E+01,4.100971E+01,2.400000E+01,4.017317E+01
13:50:00,1.064008E+03,2.472201E+03,4.968763E-02,2.202004E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.200002E+01,4.274010E+01,2.399932E+01,4.054811E+01,7.669476E+03,1.773151E+04,3.581534E-01,1.579356E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199929E+01,4.154989E+01,2.399974E+01,4.035789E+01,7.651806E+03,1.699203E+04,3.573282E-01,1.513490E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199929E+01,4.154723E+01,2.399974E+01,4.036691E+01,2.213949E+04,5.300431E+04,1.033882E+00,4.721124E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199977E+01,4.157919E+01,2.399963E+01,4.089283E+01,1.980546E+04,1.699966E+04,9.248860E-01,1.514169E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199890E+01,4.100900E+01,2.400000E+01,4.017210E+01
14:00:00,1.062875E+03,2.439165E+03,4.963471E-02,2.172579E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.200002E+01,4.274324E+01,2.399932E+01,4.054960E+01,7.663321E+03,1.768215E+04,3.578659E-01,1.574959E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199929E+01,4.155437E+01,2.399974E+01,4.035845E+01,7.645646E+03,1.678503E+04,3.570405E-01,1.495053E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199929E+01,4.155174E+01,2.399974E+01,4.036843E+01,2.209866E+04,5.348942E+04,1.031975E+00,4.764333E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199978E+01,4.161281E+01,2.399963E+01,4.089196E+01,1.982948E+04,1.711452E+04,9.260081E-01,1.524400E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199890E+01,4.100849E+01,2.400000E+01,4.017139E+01
14:10:00,1.061995E+03,2.390549E+03,4.959362E-02,2.129276E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.200002E+01,4.274536E+01,2.399932E+01,4.055187E+01,7.659117E+03,1.753403E+04,3.576696E-01,1.561767E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199929E+01,4.155785E+01,2.399974E+01,4.035917E+01,7.641439E+03,1.644274E+04,3.568441E-01,1.464565E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199929E+01,4.155524E+01,2.399974E+01,4.037001E+01,2.207834E+04,5.393620E+04,1.031026E+00,4.804129E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199978E+01,4.164422E+01,2.399963E+01,4.089086E+01,1.967391E+04,1.745746E+04,9.187428E-01,1.554946E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199890E+01,4.100813E+01,2.400000E+01,4.017094E+01
14:20:00,1.061249E+03,2.335693E+03,4.955876E-02,2.080415E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.200002E+01,4.274678E+01,2.399936E+01,4.057049E+01,7.655596E+03,1.735621E+04,3.575052E-01,1.545927E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199930E+01,4.156047E+01,2.399974E+01,4.036198E+01,7.637916E+03,1.606861E+04,3.566796E-01,1.431240E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199930E+01,4.155787E+01,2.399975E+01,4.037659E+01,2.205964E+04,5.436119E+04,1.030153E+00,4.841983E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199979E+01,4.167346E+01,2.399962E+01,4.088723E+01,1.949324E+04,1.781649E+04,9.103057E-01,1.586925E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199895E+01,4.101729E+01,2.400000E+01,4.018901E+01
14:30:00,1.060604E+03,2.275180E+03,4.952868E-02,2.026516E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.200003E+01,4.274773E+01,2.399936E+01,4.059059E+01,7.652507E+03,1.715396E+04,3.573609E-01,1.527913E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199930E+01,4.156242E+01,2.399974E+01,4.036542E+01,7.634825E+03,1.567131E+04,3.565352E-01,1.395853E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199930E+01,4.155983E+01,2.399975E+01,4.038467E+01,2.203921E+04,5.476386E+04,1.029199E+00,4.877849E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199980E+01,4.170068E+01,2.399962E+01,4.088229E+01,1.930309E+04,1.816897E+04,9.014262E-01,1.618321E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199896E+01,4.102970E+01,2.399999E+01,4.021300E+01
14:40:00,1.060043E+03,2.209284E+03,4.950246E-02,1.967822E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.200003E+01,4.274838E+01,2.399934E+01,4.060447E+01,7.649747E+03,1.692883E+04,3.572320E-01,1.507861E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199930E+01,4.156388E+01,2.399974E+01,4.036837E+01,7.632063E+03,1.525364E+04,3.564062E-01,1.358651E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199930E+01,4.156130E+01,2.399975E+01,4.039138E+01,2.201723E+04,5.514074E+04,1.028173E+00,4.911417E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199980E+01,4.172605E+01,2.399962E+01,4.087755E+01,1.910591E+04,1.850747E+04,8.922182E-01,1.648471E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199897E+01,4.104051E+01,2.399998E+01,4.023259E+01
14:50:00,1.059549E+03,2.138245E+03,4.947940E-02,1.904548E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.200003E+01,4.274881E+01,2.399933E+01,4.061390E+01,7.647237E+03,1.668201E+04,3.571148E-01,1.485876E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199930E+01,4.156498E+01,2.399974E+01,4.037078E+01,7.629551E+03,1.481757E+04,3.562889E-01,1.319809E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199930E+01,4.156242E+01,2.399974E+01,4.039638E+01,2.199394E+04,5.548860E+04,1.027085E+00,4.942402E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199981E+01,4.174972E+01,2.399962E+01,4.087370E+01,1.890384E+04,1.883066E+04,8.827819E-01,1.677258E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199898E+01,4.104837E+01,2.399996E+01,4.024527E+01
15:00:00,1.059095E+03,2.062307E+03,4.945818E-02,1.836908E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.200003E+01,4.274911E+01,2.399933E+01,4.062253E+01,7.644858E+03,1.641463E+04,3.570037E-01,1.462061E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199930E+01,4.156582E+01,2.399974E+01,4.037299E+01,7.627170E+03,1.436452E+04,3.561777E-01,1.279456E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199930E+01,4.156326E+01,2.399974E+01,4.040044E+01,2.196952E+04,5.580475E+04,1.025945E+00,4.970561E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199981E+01,4.177181E+01,2.399962E+01,4.087083E+01,1.869838E+04,1.914146E+04,8.731873E-01,1.704941E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199898E+01,4.105369E+01,2.399995E+01,4.025262E+01
