Time,ALL_ST=LOBBY - ELEVATOR_FL=BUILDING STORY 1_SCH=C:CALGARY INTL AP ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ALL_ST=LOBBY - ELEVATOR_FL=BUILDING STORY 1_SCH=C:CALGARY INTL AP ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ALL_ST=LOBBY - ELEVATOR_FL=BUILDING STORY 1_SCH=C:CALGARY INTL AP ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ALL_ST=LOBBY - ELEVATOR_FL=BUILDING STORY 1_SCH=C:CALGARY INTL AP ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ALL_ST=LOBBY - ELEVATOR_FL=BUILDING STORY 1_SCH=C::Des Latent Heat Load [W],ALL_ST=LOBBY - ELEVATOR_FL=BUILDING STORY 1_SCH=C::Des Latent Cool Load [W],ALL_ST=LOBBY - ELEVATOR_FL=BUILDING STORY 1_SCH=C::Des Latent Heat Mass Flow [kg/s],ALL_ST=LOBBY - ELEVATOR_FL=BUILDING STORY 1_SCH=C::Des Latent Cool Mass Flow [kg/s],ALL_ST=LOBBY - ELEVATOR_FL=BUILDING STORY 1_SCH=C::Des Heat Load No DOAS [W],ALL_ST=LOBBY - ELEVATOR_FL=BUILDING STORY 1_SCH=C::Des Sens Cool Load No DOAS [W],ALL_ST=LOBBY - ELEVATOR_FL=BUILDING STORY 1_SCH=C::Des Latent Heat Load No DOAS [W],ALL_ST=LOBBY - ELEVATOR_FL=BUILDING STORY 1_SCH=C::Des Latent Cool Load No DOAS [W],ALL_ST=LOBBY - ELEVATOR_FL=BUILDING STORY 1_SCH=C:CALGARY INTL AP ANN HTG 99.6% CONDNS DB:Heating Zone Temperature [C],ALL_ST=LOBBY - ELEVATOR_FL=BUILDING STORY 1_SCH=C:CALGARY INTL AP ANN HTG 99.6% CONDNS DB:Heating Zone Relative Humidity [%],ALL_ST=LOBBY - ELEVATOR_FL=BUILDING STORY 1_SCH=C:CALGARY INTL AP ANN CLG .4% CONDNS DB=>MWB:Cooling Zone Temperature [C],ALL_ST=LOBBY - ELEVATOR_FL=BUILDING STORY 1_SCH=C:CALGARY INTL AP ANN CLG .4% CONDNS DB=>MWB:Cooling Zone Relative Humidity [%],ALL_ST=SALES AREA_FL=BUILDING STORY 1_SCH=C:CALGARY INTL AP ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ALL_ST=SALES AREA_FL=BUILDING STORY 1_SCH=C:CALGARY INTL AP ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ALL_ST=SALES AREA_FL=BUILDING STORY 1_SCH=C:CALGARY INTL AP ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ALL_ST=SALES AREA_FL=BUILDING STORY 1_SCH=C:CALGARY INTL AP ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ALL_ST=SALES AREA_FL=BUILDING STORY 1_SCH=C::Des Latent Heat Load [W],ALL_ST=SALES AREA_FL=BUILDING STORY 1_SCH=C::Des Latent Cool Load [W],ALL_ST=SALES AREA_FL=BUILDING STORY 1_SCH=C::Des Latent Heat Mass Flow [kg/s],ALL_ST=SALES AREA_FL=BUILDING STORY 1_SCH=C::Des Latent Cool Mass Flow [kg/s],ALL_ST=SALES AREA_FL=BUILDING STORY 1_SCH=C::Des Heat Load No DOAS [W],ALL_ST=SALES AREA_FL=BUILDING STORY 1_SCH=C::Des Sens Cool Load No DOAS [W],ALL_ST=SALES AREA_FL=BUILDING STORY 1_SCH=C::Des Latent Heat Load No DOAS [W],ALL_ST=SALES AREA_FL=BUILDING STORY 1_SCH=C::Des Latent Cool Load No DOAS [W],ALL_ST=SALES AREA_FL=BUILDING STORY 1_SCH=C:CALGARY INTL AP ANN HTG 99.6% CONDNS DB:Heating Zone Temperature [C],ALL_ST=SALES AREA_FL=BUILDING STORY 1_SCH=C:CALGARY INTL AP ANN HTG 99.6% CONDNS DB:Heating Zone Relative Humidity [%],ALL_ST=SALES AREA_FL=BUILDING STORY 1_SCH=C:CALGARY INTL AP ANN CLG .4% CONDNS DB=>MWB:Cooling Zone Temperature [C],ALL_ST=SALES AREA_FL=BUILDING STORY 1_SCH=C:CALGARY INTL AP ANN CLG .4% CONDNS DB=>MWB:Cooling Zone Relative Humidity [%],ALL_ST=SALES AREA_FL=BUILDING STORY 1_SCH=C 1:CALGARY INTL AP ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ALL_ST=SALES AREA_FL=BUILDING STORY 1_SCH=C 1:CALGARY INTL AP ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ALL_ST=SALES AREA_FL=BUILDING STORY 1_SCH=C 1:CALGARY INTL AP ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ALL_ST=SALES AREA_FL=BUILDING STORY 1_SCH=C 1:CALGARY INTL AP ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ALL_ST=SALES AREA_FL=BUILDING STORY 1_SCH=C 1::Des Latent Heat Load [W],ALL_ST=SALES AREA_FL=BUILDING STORY 1_SCH=C 1::Des Latent Cool Load [W],ALL_ST=SALES AREA_FL=BUILDING STORY 1_SCH=C 1::Des Latent Heat Mass Flow [kg/s],ALL_ST=SALES AREA_FL=BUILDING STORY 1_SCH=C 1::Des Latent Cool Mass Flow [kg/s],ALL_ST=SALES AREA_FL=BUILDING STORY 1_SCH=C 1::Des Heat Load No DOAS [W],ALL_ST=SALES AREA_FL=BUILDING STORY 1_SCH=C 1::Des Sens Cool Load No DOAS [W],ALL_ST=SALES AREA_FL=BUILDING STORY 1_SCH=C 1::Des Latent Heat Load No DOAS [W],ALL_ST=SALES AREA_FL=BUILDING STORY 1_SCH=C 1::Des Latent Cool Load No DOAS [W],ALL_ST=SALES AREA_FL=BUILDING STORY 1_SCH=C 1:CALGARY INTL AP ANN HTG 99.6% CONDNS DB:Heating Zone Temperature [C],ALL_ST=SALES AREA_FL=BUILDING STORY 1_SCH=C 1:CALGARY INTL AP ANN HTG 99.6% CONDNS DB:Heating Zone Relative Humidity [%],ALL_ST=SALES AREA_FL=BUILDING STORY 1_SCH=C 1:CALGARY INTL AP ANN CLG .4% CONDNS DB=>MWB:Cooling Zone Temperature [C],ALL_ST=SALES AREA_FL=BUILDING STORY 1_SCH=C 1:CALGARY INTL AP ANN CLG .4% CONDNS DB=>MWB:Cooling Zone Relative Humidity [%],ALL_ST=SALES AREA_FL=BUILDING STORY 1_SCH=C 2:CALGARY INTL AP ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ALL_ST=SALES AREA_FL=BUILDING STORY 1_SCH=C 2:CALGARY INTL AP ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ALL_ST=SALES AREA_FL=BUILDING STORY 1_SCH=C 2:CALGARY INTL AP ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ALL_ST=SALES AREA_FL=BUILDING STORY 1_SCH=C 2:CALGARY INTL AP ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ALL_ST=SALES AREA_FL=BUILDING STORY 1_SCH=C 2::Des Latent Heat Load [W],ALL_ST=SALES AREA_FL=BUILDING STORY 1_SCH=C 2::Des Latent Cool Load [W],ALL_ST=SALES AREA_FL=BUILDING STORY 1_SCH=C 2::Des Latent Heat Mass Flow [kg/s],ALL_ST=SALES AREA_FL=BUILDING STORY 1_SCH=C 2::Des Latent Cool Mass Flow [kg/s],ALL_ST=SALES AREA_FL=BUILDING STORY 1_SCH=C 2::Des Heat Load No DOAS [W],ALL_ST=SALES AREA_FL=BUILDING STORY 1_SCH=C 2::Des Sens Cool Load No DOAS [W],ALL_ST=SALES AREA_FL=BUILDING STORY 1_SCH=C 2::Des Latent Heat Load No DOAS [W],ALL_ST=SALES AREA_FL=BUILDING STORY 1_SCH=C 2::Des Latent Cool Load No DOAS [W],ALL_ST=SALES AREA_FL=BUILDING STORY 1_SCH=C 2:CALGARY INTL AP ANN HTG 99.6% CONDNS DB:Heating Zone Temperature [C],ALL_ST=SALES AREA_FL=BUILDING STORY 1_SCH=C 2:CALGARY INTL AP ANN HTG 99.6% CONDNS DB:Heating Zone Relative Humidity [%],ALL_ST=SALES AREA_FL=BUILDING STORY 1_SCH=C 2:CALGARY INTL AP ANN CLG .4% CONDNS DB=>MWB:Cooling Zone Temperature [C],ALL_ST=SALES AREA_FL=BUILDING STORY 1_SCH=C 2:CALGARY INTL AP ANN CLG .4% CONDNS DB=>MWB:Cooling Zone Relative Humidity [%],ALL_ST=STORAGE ROOM < 5 M2-SCH-A_FL=BUILDING STORY 1_SCH=A:CALGARY INTL AP ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ALL_ST=STORAGE ROOM < 5 M2-SCH-A_FL=BUILDING STORY 1_SCH=A:CALGARY INTL AP ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ALL_ST=STORAGE ROOM < 5 M2-SCH-A_FL=BUILDING STORY 1_SCH=A:CALGARY INTL AP ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ALL_ST=STORAGE ROOM < 5 M2-SCH-A_FL=BUILDING STORY 1_SCH=A:CALGARY INTL AP ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ALL_ST=STORAGE ROOM < 5 M2-SCH-A_FL=BUILDING STORY 1_SCH=A::Des Latent Heat Load [W],ALL_ST=STORAGE ROOM < 5 M2-SCH-A_FL=BUILDING STORY 1_SCH=A::Des Latent Cool Load [W],ALL_ST=STORAGE ROOM < 5 M2-SCH-A_FL=BUILDING STORY 1_SCH=A::Des Latent Heat Mass Flow [kg/s],ALL_ST=STORAGE ROOM < 5 M2-SCH-A_FL=BUILDING STORY 1_SCH=A::Des Latent Cool Mass Flow [kg/s],ALL_ST=STORAGE ROOM < 5 M2-SCH-A_FL=BUILDING STORY 1_SCH=A::Des Heat Load No DOAS [W],ALL_ST=STORAGE ROOM < 5 M2-SCH-A_FL=BUILDING STORY 1_SCH=A::Des Sens Cool Load No DOAS [W],ALL_ST=STORAGE ROOM < 5 M2-SCH-A_FL=BUILDING STORY 1_SCH=A::Des Latent Heat Load No DOAS [W],ALL_ST=STORAGE ROOM < 5 M2-SCH-A_FL=BUILDING STORY 1_SCH=A::Des Latent Cool Load No DOAS [W],ALL_ST=STORAGE ROOM < 5 M2-SCH-A_FL=BUILDING STORY 1_SCH=A:CALGARY INTL AP ANN HTG 99.6% CONDNS DB:Heating Zone Temperature [C],ALL_ST=STORAGE ROOM < 5 M2-SCH-A_FL=BUILDING STORY 1_SCH=A:CALGARY INTL AP ANN HTG 99.6% CONDNS DB:Heating Zone Relative Humidity [%],ALL_ST=STORAGE ROOM < 5 M2-SCH-A_FL=BUILDING STORY 1_SCH=A:CALGARY INTL AP ANN CLG .4% CONDNS DB=>MWB:Cooling Zone Temperature [C],ALL_ST=STORAGE ROOM < 5 M2-SCH-A_FL=BUILDING STORY 1_SCH=A:CALGARY INTL AP ANN CLG .4% CONDNS DB=>MWB:Cooling Zone Relative Humidity [%]
15:10:00,1.058735E+03,1.983150E+03,4.944136E-02,1.766403E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.200003E+01,4.274931E+01,2.399933E+01,4.063215E+01,7.643163E+03,1.604710E+04,3.569246E-01,1.429324E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199930E+01,4.156646E+01,2.399974E+01,4.037530E+01,7.625474E+03,1.383641E+04,3.560985E-01,1.232417E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199930E+01,4.156391E+01,2.399974E+01,4.040430E+01,2.194649E+04,5.571575E+04,1.024869E+00,4.962634E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199982E+01,4.179243E+01,2.399962E+01,4.086884E+01,1.863495E+04,1.920985E+04,8.702251E-01,1.711032E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199899E+01,4.105731E+01,2.399995E+01,4.025687E+01
15:20:00,1.058426E+03,1.899442E+03,4.942694E-02,1.691844E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.200003E+01,4.274945E+01,2.399937E+01,4.066346E+01,7.641700E+03,1.565623E+04,3.568563E-01,1.394510E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199930E+01,4.156691E+01,2.399975E+01,4.038200E+01,7.624009E+03,1.328765E+04,3.560301E-01,1.183539E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199930E+01,4.156436E+01,2.399976E+01,4.041627E+01,2.192473E+04,5.554503E+04,1.023853E+00,4.947428E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199982E+01,4.181162E+01,2.399963E+01,4.086903E+01,1.858756E+04,1.923323E+04,8.680118E-01,1.713115E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199900E+01,4.105878E+01,2.399994E+01,4.025916E+01
15:30:00,1.058155E+03,1.811410E+03,4.941429E-02,1.613433E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.200003E+01,4.274955E+01,2.399937E+01,4.069999E+01,7.640373E+03,1.524955E+04,3.567943E-01,1.358287E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199930E+01,4.156721E+01,2.399975E+01,4.039001E+01,7.622681E+03,1.272628E+04,3.559681E-01,1.133537E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199930E+01,4.156467E+01,2.399976E+01,4.043137E+01,2.190452E+04,5.531123E+04,1.022909E+00,4.926603E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199982E+01,4.182948E+01,2.399963E+01,4.087068E+01,1.854547E+04,1.923578E+04,8.660465E-01,1.713342E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199900E+01,4.105886E+01,2.399994E+01,4.026050E+01
15:40:00,1.057915E+03,1.719564E+03,4.940310E-02,1.531626E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.200003E+01,4.274962E+01,2.399935E+01,4.073105E+01,7.639154E+03,1.483132E+04,3.567374E-01,1.321034E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199930E+01,4.156742E+01,2.399975E+01,4.039680E+01,7.621461E+03,1.215710E+04,3.559111E-01,1.082840E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199930E+01,4.156488E+01,2.399976E+01,4.044484E+01,2.188574E+04,5.501522E+04,1.022032E+00,4.900237E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199983E+01,4.184614E+01,2.399963E+01,4.087298E+01,1.850757E+04,1.922576E+04,8.642764E-01,1.712450E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199900E+01,4.105834E+01,2.399994E+01,4.026145E+01
15:50:00,1.057701E+03,1.624586E+03,4.939311E-02,1.447028E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.200003E+01,4.274966E+01,2.399934E+01,4.075688E+01,7.638020E+03,1.440550E+04,3.566844E-01,1.283107E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199930E+01,4.156755E+01,2.399974E+01,4.040202E+01,7.620326E+03,1.158430E+04,3.558581E-01,1.031820E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199930E+01,4.156502E+01,2.399975E+01,4.045549E+01,2.186811E+04,5.465211E+04,1.021209E+00,4.867895E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199983E+01,4.186169E+01,2.399963E+01,4.087562E+01,1.847254E+04,1.920499E+04,8.626409E-01,1.710600E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199900E+01,4.105766E+01,2.399994E+01,4.026223E+01
16:00:00,1.057507E+03,1.527182E+03,4.938406E-02,1.360270E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.200003E+01,4.274970E+01,2.399933E+01,4.078109E+01,7.636950E+03,1.397569E+04,3.566345E-01,1.244823E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199930E+01,4.156765E+01,2.399974E+01,4.040630E+01,7.619256E+03,1.101170E+04,3.558081E-01,9.808184E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199930E+01,4.156511E+01,2.399975E+01,4.046409E+01,2.185136E+04,5.422208E+04,1.020427E+00,4.829592E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199983E+01,4.187622E+01,2.399964E+01,4.087865E+01,1.843955E+04,1.917021E+04,8.611002E-01,1.707502E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199900E+01,4.105699E+01,2.399994E+01,4.026293E+01
16:10:00,1.056143E+03,1.441988E+03,4.932034E-02,1.284387E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.200003E+01,4.274972E+01,2.399933E+01,4.080604E+01,7.630931E+03,1.348658E+04,3.563534E-01,1.201258E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199930E+01,4.156771E+01,2.399974E+01,4.041025E+01,7.613236E+03,1.042352E+04,3.555270E-01,9.284293E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199930E+01,4.156517E+01,2.399974E+01,4.047165E+01,2.178256E+04,5.342796E+04,1.017214E+00,4.758859E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199984E+01,4.188981E+01,2.399964E+01,4.088220E+01,1.842218E+04,1.892495E+04,8.602889E-01,1.685656E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199900E+01,4.105637E+01,2.399994E+01,4.026358E+01
16:20:00,1.054741E+03,1.357536E+03,4.925486E-02,1.209165E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.200003E+01,4.279361E+01,2.399937E+01,4.088926E+01,7.624742E+03,1.299011E+04,3.560644E-01,1.157037E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199931E+01,4.158302E+01,2.399976E+01,4.043505E+01,7.607046E+03,9.840437E+03,3.552380E-01,8.764934E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199931E+01,4.158048E+01,2.399978E+01,4.050582E+01,2.171320E+04,5.253489E+04,1.013975E+00,4.679313E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199984E+01,4.191927E+01,2.399965E+01,4.090736E+01,1.840857E+04,1.864349E+04,8.596533E-01,1.660586E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199900E+01,4.105554E+01,2.399994E+01,4.026483E+01
16:30:00,1.053314E+03,1.274255E+03,4.918821E-02,1.134986E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.200006E+01,4.285236E+01,2.399934E+01,4.098676E+01,7.618458E+03,1.249486E+04,3.557709E-01,1.112924E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199932E+01,4.160514E+01,2.399975E+01,4.046537E+01,7.600762E+03,9.266714E+03,3.549445E-01,8.253916E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199932E+01,4.160262E+01,2.399977E+01,4.055022E+01,2.164415E+04,5.157393E+04,1.010750E+00,4.593720E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199985E+01,4.195761E+01,2.399965E+01,4.094276E+01,1.839671E+04,1.833620E+04,8.590996E-01,1.633216E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199900E+01,4.105459E+01,2.399994E+01,4.026641E+01
16:40:00,1.051872E+03,1.193328E+03,4.912090E-02,1.062904E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.200011E+01,4.290171E+01,2.399929E+01,4.106832E+01,7.612127E+03,1.200567E+04,3.554753E-01,1.069352E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199933E+01,4.162610E+01,2.399973E+01,4.048931E+01,7.594430E+03,8.704674E+03,3.546488E-01,7.753303E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199933E+01,4.162359E+01,2.399975E+01,4.058975E+01,2.157547E+04,5.055281E+04,1.007543E+00,4.502768E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199986E+01,4.199726E+01,2.399964E+01,4.097717E+01,1.838614E+04,1.800488E+04,8.586059E-01,1.603705E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199900E+01,4.105366E+01,2.399994E+01,4.026799E+01
16:50:00,1.050419E+03,1.116242E+03,4.905306E-02,9.942436E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.200015E+01,4.293505E+01,2.399925E+01,4.113055E+01,7.605752E+03,1.152927E+04,3.551776E-01,1.026918E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199934E+01,4.164290E+01,2.399971E+01,4.050491E+01,7.588055E+03,8.157371E+03,3.543511E-01,7.265817E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199934E+01,4.164042E+01,2.399973E+01,4.061999E+01,2.150702E+04,4.948586E+04,1.004347E+00,4.407734E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199986E+01,4.203479E+01,2.399963E+01,4.100640E+01,1.837643E+04,1.766006E+04,8.581526E-01,1.572992E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199900E+01,4.105283E+01,2.399994E+01,4.026946E+01
17:00:00,1.048956E+03,1.044148E+03,4.898471E-02,9.300286E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.200017E+01,4.295542E+01,2.399922E+01,4.117966E+01,7.599338E+03,1.106935E+04,3.548780E-01,9.859534E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199935E+01,4.165562E+01,2.399970E+01,4.051471E+01,7.581640E+03,7.625241E+03,3.540515E-01,6.791846E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199935E+01,4.165317E+01,2.399971E+01,4.064247E+01,2.143872E+04,4.838210E+04,1.001157E+00,4.309421E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199987E+01,4.206947E+01,2.399962E+01,4.103065E+01,1.836732E+04,1.731435E+04,8.577272E-01,1.542200E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199900E+01,4.105212E+01,2.399994E+01,4.027078E+01
17:10:00,1.049882E+03,9.867783E+02,4.902797E-02,8.789292E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.200019E+01,4.296774E+01,2.399920E+01,4.122080E+01,7.603161E+03,1.064868E+04,3.550566E-01,9.484840E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199936E+01,4.166525E+01,2.399969E+01,4.052146E+01,7.585463E+03,7.193711E+03,3.542301E-01,6.407480E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199936E+01,4.166282E+01,2.399970E+01,4.066000E+01,2.148224E+04,4.680386E+04,1.003189E+00,4.168847E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199988E+01,4.210156E+01,2.399961E+01,4.105139E+01,1.841055E+04,1.684470E+04,8.597459E-01,1.500367E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199900E+01,4.105152E+01,2.399994E+01,4.027194E+01
17:20:00,1.050910E+03,9.360544E+02,4.907594E-02,8.337490E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.200020E+01,4.293149E+01,2.399922E+01,4.123091E+01,7.607449E+03,1.024321E+04,3.552568E-01,9.123689E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199936E+01,4.165734E+01,2.399972E+01,4.052234E+01,7.589750E+03,6.778934E+03,3.544303E-01,6.038035E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199936E+01,4.165493E+01,2.399974E+01,4.067365E+01,2.152992E+04,4.516787E+04,1.005416E+00,4.023128E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199988E+01,4.211450E+01,2.399965E+01,4.106519E+01,1.846140E+04,1.637360E+04,8.621206E-01,1.458406E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199899E+01,4.104421E+01,2.399995E+01,4.026489E+01
17:30:00,1.052008E+03,8.905225E+02,4.912723E-02,7.931935E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.200018E+01,4.287780E+01,2.399924E+01,4.123551E+01,7.612014E+03,9.846671E+03,3.554700E-01,8.770487E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199936E+01,4.164096E+01,2.399973E+01,4.052297E+01,7.594315E+03,6.370594E+03,3.546435E-01,5.674325E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199936E+01,4.163856E+01,2.399975E+01,4.068816E+01,2.157926E+04,4.350367E+04,1.007720E+00,3.874897E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199988E+01,4.211568E+01,2.399965E+01,4.107697E+01,1.851544E+04,1.591889E+04,8.646441E-01,1.417904E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199898E+01,4.103421E+01,2.399995E+01,4.025485E+01
17:40:00,1.053157E+03,8.483866E+02,4.918091E-02,7.556628E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.200014E+01,4.283200E+01,2.399927E+01,4.125075E+01,7.616774E+03,9.454829E+03,3.556922E-01,8.421471E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199935E+01,4.162451E+01,2.399973E+01,4.052588E+01,7.599074E+03,5.966008E+03,3.548657E-01,5.313958E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199935E+01,4.162212E+01,2.399975E+01,4.070480E+01,2.162985E+04,4.181804E+04,1.010082E+00,3.724757E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199988E+01,4.211297E+01,2.399966E+01,4.108938E+01,1.857166E+04,1.549505E+04,8.672695E-01,1.380153E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199897E+01,4.102503E+01,2.399996E+01,4.024614E+01
17:50:00,1.054348E+03,8.074429E+02,4.923653E-02,7.191941E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.200010E+01,4.280122E+01,2.399928E+01,4.127888E+01,7.621693E+03,9.061427E+03,3.559220E-01,8.071065E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199934E+01,4.161127E+01,2.399974E+01,4.053095E+01,7.603993E+03,5.563084E+03,3.550954E-01,4.955071E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199934E+01,4.160887E+01,2.399975E+01,4.072299E+01,2.168146E+04,4.011757E+04,1.012493E+00,3.573295E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199988E+01,4.211004E+01,2.399966E+01,4.110308E+01,1.862947E+04,1.509935E+04,8.699692E-01,1.344908E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199897E+01,4.101786E+01,2.399996E+01,4.024001E+01
18:00:00,1.055575E+03,7.659202E+02,4.929380E-02,6.822096E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.200007E+01,4.278267E+01,2.399930E+01,4.131677E+01,7.626745E+03,8.663550E+03,3.561579E-01,7.716674E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199933E+01,4.160137E+01,2.399974E+01,4.053721E+01,7.609044E+03,5.161353E+03,3.553313E-01,4.597247E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199933E+01,4.159896E+01,2.399975E+01,4.074172E+01,2.173390E+04,3.840659E+04,1.014941E+00,3.420898E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199988E+01,4.210774E+01,2.399966E+01,4.111783E+01,1.868846E+04,1.471841E+04,8.727241E-01,1.310977E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199896E+01,4.101257E+01,2.399997E+01,4.023603E+01
18:10:00,1.058081E+03,7.253793E+02,4.941086E-02,6.460995E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.200006E+01,4.277163E+01,2.399930E+01,4.136154E+01,7.637503E+03,8.274299E+03,3.566603E-01,7.369966E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199933E+01,4.159396E+01,2.399974E+01,4.054386E+01,7.619802E+03,4.856965E+03,3.558337E-01,4.326127E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199933E+01,4.159154E+01,2.399975E+01,4.076031E+01,2.185139E+04,3.637934E+04,1.020428E+00,3.240329E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199988E+01,4.210597E+01,2.399966E+01,4.113327E+01,1.894622E+04,1.427230E+04,8.847608E-01,1.271242E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199896E+01,4.100864E+01,2.399997E+01,4.023343E+01
18:20:00,1.060686E+03,6.833800E+02,4.953248E-02,6.086906E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.200005E+01,4.267720E+01,2.399934E+01,4.133551E+01,7.648717E+03,7.880579E+03,3.571839E-01,7.019277E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199932E+01,4.155773E+01,2.399977E+01,4.053031E+01,7.631015E+03,4.565633E+03,3.563573E-01,4.066636E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199932E+01,4.155529E+01,2.399978E+01,4.075462E+01,2.197472E+04,3.431560E+04,1.026187E+00,3.056511E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199988E+01,4.207071E+01,2.399972E+01,4.113286E+01,1.923167E+04,1.380985E+04,8.980908E-01,1.230051E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199888E+01,4.100110E+01,2.399997E+01,4.021326E+01
18:30:00,1.063363E+03,6.400514E+02,4.965753E-02,5.700975E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199998E+01,4.255583E+01,2.399939E+01,4.129261E+01,7.660226E+03,7.482301E+03,3.577214E-01,6.664528E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199929E+01,4.150910E+01,2.399979E+01,4.051128E+01,7.642524E+03,4.281167E+03,3.568948E-01,3.813260E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199929E+01,4.150663E+01,2.399979E+01,4.073968E+01,2.210198E+04,3.292108E+04,1.032130E+00,2.932300E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199987E+01,4.201613E+01,2.399974E+01,4.112679E+01,1.952753E+04,1.332492E+04,9.119071E-01,1.186858E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199886E+01,4.099394E+01,2.399998E+01,4.018601E+01
18:40:00,1.066102E+03,5.961652E+02,4.978540E-02,5.310078E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199988E+01,4.245516E+01,2.399945E+01,4.127342E+01,7.671978E+03,7.081154E+03,3.582702E-01,6.307225E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199926E+01,4.146378E+01,2.399981E+01,4.049761E+01,7.654275E+03,4.002031E+03,3.574435E-01,3.564632E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199926E+01,4.146127E+01,2.399981E+01,4.072801E+01,2.223262E+04,3.156179E+04,1.038231E+00,2.811227E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199986E+01,4.195759E+01,2.399971E+01,4.111256E+01,1.983140E+04,1.280632E+04,9.260977E-01,1.140667E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199885E+01,4.098926E+01,2.400000E+01,4.016121E+01
18:50:00,1.068889E+03,5.525126E+02,4.991557E-02,4.921262E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199980E+01,4.238777E+01,2.399950E+01,4.128535E+01,7.683921E+03,6.675019E+03,3.588279E-01,5.945478E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199924E+01,4.142757E+01,2.399982E+01,4.049157E+01,7.666218E+03,3.726009E+03,3.580012E-01,3.318778E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199924E+01,4.142500E+01,2.399982E+01,4.072352E+01,2.236588E+04,3.019647E+04,1.044454E+00,2.689617E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199985E+01,4.190215E+01,2.399972E+01,4.109702E+01,2.014088E+04,1.226138E+04,9.405498E-01,1.092128E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199885E+01,4.098702E+01,2.400001E+01,4.014202E+01
19:00:00,1.071717E+03,5.096844E+02,5.004761E-02,4.539788E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199974E+01,4.234698E+01,2.399952E+01,4.132014E+01,7.696017E+03,6.259637E+03,3.593928E-01,5.575495E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199921E+01,4.140014E+01,2.399983E+01,4.049139E+01,7.678314E+03,3.451506E+03,3.585661E-01,3.074276E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199921E+01,4.139751E+01,2.399983E+01,4.072536E+01,2.250116E+04,2.882069E+04,1.050771E+00,2.567076E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199984E+01,4.185135E+01,2.399973E+01,4.108532E+01,2.045435E+04,1.169268E+04,9.551883E-01,1.041474E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199884E+01,4.098641E+01,2.400001E+01,4.012788E+01
19:10:00,1.076847E+03,4.668757E+02,5.028720E-02,4.158489E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199970E+01,4.232259E+01,2.399954E+01,4.136850E+01,7.776766E+03,5.752783E+03,3.631636E-01,5.124037E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199920E+01,4.137937E+01,2.399984E+01,4.049496E+01,7.759061E+03,3.142452E+03,3.623368E-01,2.799000E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199920E+01,4.137668E+01,2.399984E+01,4.073170E+01,2.340956E+04,2.779978E+04,1.093192E+00,2.476142E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199983E+01,4.180471E+01,2.399974E+01,4.107889E+01,2.062266E+04,1.093676E+04,9.630481E-01,9.741437E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199884E+01,4.098666E+01,2.400002E+01,4.011728E+01
19:20:00,1.082785E+03,4.252928E+02,5.056448E-02,3.788108E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199967E+01,4.222223E+01,2.399959E+01,4.134513E+01,7.868914E+03,5.221534E+03,3.674668E-01,4.650851E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199914E+01,4.134115E+01,2.399988E+01,4.048169E+01,7.851205E+03,2.834696E+03,3.666398E-01,2.524880E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199914E+01,4.133842E+01,2.399988E+01,4.071874E+01,2.439777E+04,2.679285E+04,1.139340E+00,2.386455E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199978E+01,4.173483E+01,2.399979E+01,4.105398E+01,2.077690E+04,1.009524E+04,9.702510E-01,8.991893E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199881E+01,4.098363E+01,2.400002E+01,4.009656E+01
19:30:00,1.089513E+03,3.852017E+02,5.087867E-02,3.431014E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199959E+01,4.209971E+01,2.399963E+01,4.129662E+01,7.967330E+03,4.670604E+03,3.720627E-01,4.160134E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199910E+01,4.129806E+01,2.399990E+01,4.046351E+01,7.949618E+03,2.532397E+03,3.712356E-01,2.255621E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199910E+01,4.129529E+01,2.399990E+01,4.069808E+01,2.540154E+04,2.508598E+04,1.186215E+00,2.234423E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199975E+01,4.165381E+01,2.399981E+01,4.102195E+01,2.093056E+04,9.151518E+03,9.774268E-01,8.151310E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199880E+01,4.098008E+01,2.400002E+01,4.007026E+01
19:40:00,1.096939E+03,3.463890E+02,5.122547E-02,3.085307E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199949E+01,4.200067E+01,2.399968E+01,4.126294E+01,8.070782E+03,4.101848E+03,3.768938E-01,3.653540E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199907E+01,4.126116E+01,2.399992E+01,4.044973E+01,8.053066E+03,2.235709E+03,3.760665E-01,1.991359E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199907E+01,4.125835E+01,2.399991E+01,4.067973E+01,2.641913E+04,2.331741E+04,1.233735E+00,2.076895E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199973E+01,4.157392E+01,2.399982E+01,4.099299E+01,2.108403E+04,8.099444E+03,9.845933E-01,7.214221E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199880E+01,4.097793E+01,2.400003E+01,4.004327E+01
19:50:00,1.104952E+03,3.079355E+02,5.159965E-02,2.742799E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199940E+01,4.193632E+01,2.399972E+01,4.125604E+01,8.178053E+03,3.517431E+03,3.819032E-01,3.132996E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199904E+01,4.123367E+01,2.399993E+01,4.044291E+01,8.160334E+03,1.939925E+03,3.810757E-01,1.727903E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199904E+01,4.123083E+01,2.399992E+01,4.066713E+01,2.744617E+04,2.151858E+04,1.281696E+00,1.916672E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199971E+01,4.150039E+01,2.399984E+01,4.097089E+01,2.123783E+04,6.926130E+03,9.917757E-01,6.169144E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199879E+01,4.097746E+01,2.400003E+01,4.001719E+01
20:00:00,1.113449E+03,2.700242E+02,5.199643E-02,2.405121E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199934E+01,4.189913E+01,2.399975E+01,4.127433E+01,8.288217E+03,2.935233E+03,3.870477E-01,2.614429E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199902E+01,4.121433E+01,2.399994E+01,4.044220E+01,8.270495E+03,1.649097E+03,3.862201E-01,1.468860E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199902E+01,4.121145E+01,2.399993E+01,4.066035E+01,2.848004E+04,1.975048E+04,1.329976E+00,1.759187E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199969E+01,4.143396E+01,2.399985E+01,4.095568E+01,2.139212E+04,5.701447E+03,9.989808E-01,5.078312E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199879E+01,4.097817E+01,2.400003E+01,3.999148E+01
20:10:00,1.118777E+03,2.369606E+02,5.224525E-02,2.110621E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199931E+01,4.187832E+01,2.399978E+01,4.131183E+01,8.354076E+03,2.512312E+03,3.901232E-01,2.237731E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199901E+01,4.120082E+01,2.399994E+01,4.044550E+01,8.336353E+03,1.437164E+03,3.892956E-01,1.280091E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199901E+01,4.119789E+01,2.399994E+01,4.065804E+01,2.904564E+04,1.769110E+04,1.356389E+00,1.575757E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199967E+01,4.137384E+01,2.399986E+01,4.094555E+01,2.146949E+04,4.582389E+03,1.002594E+00,4.081560E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199879E+01,4.097949E+01,2.400003E+01,3.996602E+01
20:20:00,1.123954E+03,2.052968E+02,5.248703E-02,1.828591E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199928E+01,4.186724E+01,2.399982E+01,4.137184E+01,8.415588E+03,2.123182E+03,3.929957E-01,1.891130E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199898E+01,4.119544E+01,2.399996E+01,4.045695E+01,8.397869E+03,1.237922E+03,3.921682E-01,1.102624E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199898E+01,4.119249E+01,2.399996E+01,4.066403E+01,2.958074E+04,1.569369E+04,1.381378E+00,1.397846E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199963E+01,4.132413E+01,2.399992E+01,4.095360E+01,2.153605E+04,3.520389E+03,1.005702E+00,3.135631E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199878E+01,4.098218E+01,2.400001E+01,3.993491E+01
20:30:00,1.128961E+03,1.748588E+02,5.272082E-02,1.557477E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199927E+01,4.186152E+01,2.399984E+01,4.145091E+01,8.475374E+03,1.764371E+03,3.957876E-01,1.571535E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199897E+01,4.119526E+01,2.399997E+01,4.047438E+01,8.457659E+03,1.047448E+03,3.949604E-01,9.329679E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199897E+01,4.119229E+01,2.399997E+01,4.067653E+01,3.010954E+04,1.378254E+04,1.406072E+00,1.227619E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199961E+01,4.128265E+01,2.399992E+01,4.097398E+01,2.159691E+04,2.546272E+03,1.008544E+00,2.267979E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199878E+01,4.098570E+01,2.400001E+01,3.989896E+01
20:40:00,1.133806E+03,1.457504E+02,5.294709E-02,1.298207E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199926E+01,4.185883E+01,2.399986E+01,4.154517E+01,8.533669E+03,1.436018E+03,3.985099E-01,1.279069E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199896E+01,4.119733E+01,2.399997E+01,4.049494E+01,8.515957E+03,8.657667E+02,3.976828E-01,7.711434E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199896E+01,4.119436E+01,2.399997E+01,4.069294E+01,3.063263E+04,1.196617E+04,1.430499E+00,1.065834E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199960E+01,4.124658E+01,2.399993E+01,4.099920E+01,2.165343E+04,1.683278E+03,1.011184E+00,1.499305E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199878E+01,4.098940E+01,2.400000E+01,3.986010E+01
20:50:00,1.138510E+03,1.188507E+02,5.316676E-02,1.058610E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199926E+01,4.185793E+01,2.399988E+01,4.165194E+01,8.590812E+03,1.140647E+03,4.011784E-01,1.015981E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199896E+01,4.120005E+01,2.399997E+01,4.051698E+01,8.573104E+03,6.959641E+02,4.003515E-01,6.198992E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199896E+01,4.119709E+01,2.399997E+01,4.071158E+01,3.115162E+04,1.026146E+04,1.454735E+00,9.139942E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199959E+01,4.121428E+01,2.399993E+01,4.102543E+01,2.170677E+04,9.757319E+02,1.013674E+00,8.690901E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199878E+01,4.099288E+01,2.399570E+01,3.982987E+01
21:00:00,1.143094E+03,9.403094E+01,5.338081E-02,8.375390E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199925E+01,4.185810E+01,2.399990E+01,4.176943E+01,8.647069E+03,8.660418E+02,4.038055E-01,7.713884E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199896E+01,4.120280E+01,2.399998E+01,4.053978E+01,8.629366E+03,5.349004E+02,4.029788E-01,4.764389E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199896E+01,4.119984E+01,2.399998E+01,4.073178E+01,3.166758E+04,8.617003E+03,1.478830E+00,7.675215E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199958E+01,4.118503E+01,2.399993E+01,4.105142E+01,2.175775E+04,3.548342E+02,1.016055E+00,3.160529E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199878E+01,4.099600E+01,2.396485E+01,3.986293E+01
21:10:00,9.664598E+02,6.864769E+01,4.513227E-02,6.114490E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.967813E+01,4.799207E+01,2.399992E+01,4.189636E+01,7.218729E+03,6.467553E+02,3.371041E-01,5.760687E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.019984E+01,4.580935E+01,2.399998E+01,4.056305E+01,7.203977E+03,3.972005E+02,3.364152E-01,3.537887E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.020304E+01,4.579699E+01,2.399998E+01,4.075322E+01,2.645550E+04,6.936938E+03,1.235433E+00,6.178770E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.118697E+01,4.315045E+01,2.399993E+01,4.107697E+01,1.814749E+04,1.514679E+02,8.474612E-01,1.349133E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.028002E+01,4.537294E+01,2.390689E+01,3.996154E+01
21:20:00,8.198992E+02,4.795186E+01,3.828810E-02,4.271100E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.842798E+01,5.156730E+01,2.396244E+01,4.198363E+01,6.073691E+03,4.707225E+02,2.836325E-01,4.192753E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.881269E+01,4.969195E+01,2.391465E+01,4.074513E+01,6.058948E+03,2.861562E+02,2.829440E-01,2.548809E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.881642E+01,4.967650E+01,2.385968E+01,4.106934E+01,2.118731E+04,5.414381E+03,9.894166E-01,4.822620E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.040644E+01,4.514907E+01,2.396398E+01,4.115459E+01,1.516941E+04,4.365691E+01,7.083893E-01,3.888546E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.887944E+01,4.927613E+01,2.371512E+01,4.038492E+01
21:30:00,7.019509E+02,3.133462E+01,3.278009E-02,2.790993E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.806310E+01,5.255523E+01,2.386441E+01,4.213790E+01,5.283300E+03,3.241593E+02,2.467224E-01,2.887306E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.821155E+01,5.144820E+01,2.374448E+01,4.110603E+01,5.268081E+03,1.942695E+02,2.460117E-01,1.730370E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.821342E+01,5.143772E+01,2.363373E+01,4.156998E+01,1.590530E+04,3.976401E+03,7.427542E-01,3.541804E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.983697E+01,4.666192E+01,2.388375E+01,4.131902E+01,1.305415E+04,0.000000E+00,6.096097E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.824308E+01,5.114381E+01,2.345526E+01,4.098194E+01
21:40:00,5.991775E+02,1.817005E+01,2.798072E-02,1.618417E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.799981E+01,5.260054E+01,2.372829E+01,4.236051E+01,4.681607E+03,2.000053E+02,2.186242E-01,1.781458E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.802422E+01,5.196048E+01,2.354722E+01,4.152793E+01,4.666284E+03,1.170835E+02,2.179087E-01,1.042870E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.802458E+01,5.195441E+01,2.340315E+01,4.207868E+01,1.061122E+04,2.603463E+03,4.955287E-01,2.318919E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.931060E+01,4.810002E+01,2.378328E+01,4.152679E+01,1.140935E+04,0.000000E+00,5.327999E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.803032E+01,5.175289E+01,2.320307E+01,4.157026E+01
21:50:00,5.056974E+02,7.886970E+00,2.361533E-02,7.024970E-04,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.799959E+01,5.231998E+01,2.358237E+01,4.260822E+01,4.162216E+03,9.318544E+01,1.943694E-01,8.300081E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.799975E+01,5.190360E+01,2.336043E+01,4.192807E+01,4.147160E+03,5.318051E+01,1.936663E-01,4.736819E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.799975E+01,5.189830E+01,2.320383E+01,4.251391E+01,7.148403E+03,1.281376E+03,3.338200E-01,1.141329E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.840495E+01,5.064904E+01,2.368138E+01,4.173876E+01,9.964966E+03,0.000000E+00,4.653494E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.799977E+01,5.175681E+01,2.298848E+01,4.207272E+01
22:00:00,4.196295E+02,0.000000E+00,1.959609E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.799954E+01,5.209558E+01,2.344187E+01,4.284956E+01,3.668782E+03,0.000000E+00,1.713268E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.799958E+01,5.179386E+01,2.319558E+01,4.227894E+01,3.653888E+03,0.000000E+00,1.706312E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.799958E+01,5.178825E+01,2.303782E+01,4.287034E+01,6.812426E+03,0.000000E+00,3.181304E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.799983E+01,5.175405E+01,2.358634E+01,4.193590E+01,8.560865E+03,0.000000E+00,3.997799E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.799958E+01,5.168242E+01,2.281100E+01,4.248685E+01
22:10:00,5.284691E+02,0.000000E+00,2.467874E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.799895E+01,5.192418E+01,2.331008E+01,4.307524E+01,4.790783E+03,0.000000E+00,2.237226E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.799897E+01,5.170519E+01,2.305100E+01,4.258316E+01,4.773228E+03,0.000000E+00,2.229028E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.799897E+01,5.169928E+01,2.289603E+01,4.316909E+01,1.038239E+04,0.000000E+00,4.848427E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.799939E+01,5.162518E+01,2.349979E+01,4.211367E+01,1.118799E+04,0.000000E+00,5.224626E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.799898E+01,5.162284E+01,2.266108E+01,4.283436E+01
22:20:00,6.157134E+02,0.000000E+00,2.875292E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.799870E+01,5.180272E+01,2.314677E+01,4.338860E+01,5.682556E+03,0.000000E+00,2.653671E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.799872E+01,5.165154E+01,2.285155E+01,4.303426E+01,5.665214E+03,0.000000E+00,2.645572E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.799872E+01,5.164536E+01,2.270448E+01,4.360328E+01,1.487746E+04,0.000000E+00,6.947558E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.799953E+01,5.147759E+01,2.334168E+01,4.247605E+01,1.330310E+04,0.000000E+00,6.212352E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.799874E+01,5.159817E+01,2.245602E+01,4.333056E+01
22:30:00,6.815425E+02,0.000000E+00,3.182704E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.799856E+01,5.179205E+01,2.297319E+01,4.373452E+01,6.253920E+03,0.000000E+00,2.920490E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.799863E+01,5.166110E+01,2.262611E+01,4.356073E+01,6.237261E+03,0.000000E+00,2.912710E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.799863E+01,5.165477E+01,2.248848E+01,4.410924E+01,1.955106E+04,0.000000E+00,9.130060E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.799940E+01,5.138118E+01,2.313872E+01,4.295879E+01,1.462349E+04,0.000000E+00,6.828957E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.799867E+01,5.162451E+01,2.222283E+01,4.390894E+01
22:40:00,7.383318E+02,0.000000E+00,3.447902E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.799848E+01,5.184520E+01,2.280910E+01,4.406070E+01,6.664078E+03,0.000000E+00,3.112027E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.799860E+01,5.170278E+01,2.241487E+01,4.405763E+01,6.647729E+03,0.000000E+00,3.104393E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.799860E+01,5.169640E+01,2.228548E+01,4.458780E+01,2.431762E+04,0.000000E+00,1.135598E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.799935E+01,5.131435E+01,2.294058E+01,4.343548E+01,1.552734E+04,0.000000E+00,7.251041E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.799865E+01,5.167460E+01,2.200390E+01,4.445789E+01
22:50:00,7.909279E+02,0.000000E+00,3.693518E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.799845E+01,5.192709E+01,2.265874E+01,4.435499E+01,7.013127E+03,0.000000E+00,3.275028E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.799858E+01,5.175571E+01,2.223316E+01,4.448207E+01,6.996720E+03,0.000000E+00,3.267366E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.799858E+01,5.174935E+01,2.211013E+01,4.499758E+01,2.731367E+04,0.000000E+00,1.275509E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.799933E+01,5.126256E+01,2.276956E+01,4.384638E+01,1.627116E+04,0.000000E+00,7.598393E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.799864E+01,5.173081E+01,2.181649E+01,4.492852E+01
23:00:00,8.403039E+02,0.000000E+00,3.924097E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.799845E+01,5.201735E+01,2.251899E+01,4.462514E+01,7.352477E+03,0.000000E+00,3.433500E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.799858E+01,5.180981E+01,2.207890E+01,4.483720E+01,7.336118E+03,0.000000E+00,3.425860E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.799858E+01,5.180352E+01,2.196071E+01,4.534101E+01,2.722880E+04,0.000000E+00,1.271545E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.799931E+01,5.121910E+01,2.262742E+01,4.418458E+01,1.700442E+04,0.000000E+00,7.940818E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.799865E+01,5.178522E+01,2.165939E+01,4.532119E+01
23:10:00,8.820346E+02,0.000000E+00,4.118973E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.799846E+01,5.210550E+01,2.238676E+01,4.487897E+01,7.592857E+03,0.000000E+00,3.545754E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.799859E+01,5.186108E+01,2.194511E+01,4.514020E+01,7.576439E+03,0.000000E+00,3.538087E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.799859E+01,5.185487E+01,2.183077E+01,4.563423E+01,2.922984E+04,0.000000E+00,1.364991E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.799929E+01,5.118161E+01,2.250855E+01,4.446322E+01,1.751619E+04,0.000000E+00,8.179807E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.799866E+01,5.183511E+01,2.152558E+01,4.565310E+01
23:20:00,9.187699E+02,0.000000E+00,4.290522E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.799845E+01,5.219629E+01,2.221895E+01,4.523468E+01,7.795730E+03,0.000000E+00,3.640493E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.799856E+01,5.192058E+01,2.176416E+01,4.557777E+01,7.779329E+03,0.000000E+00,3.632833E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.799856E+01,5.191452E+01,2.165533E+01,4.605876E+01,3.044541E+04,0.000000E+00,1.421756E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.799919E+01,5.116903E+01,2.233919E+01,4.488188E+01,1.794835E+04,0.000000E+00,8.381617E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.799862E+01,5.189005E+01,2.133330E+01,4.614814E+01
23:30:00,9.510945E+02,0.000000E+00,4.441473E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.799847E+01,5.228369E+01,2.204018E+01,4.562642E+01,7.974508E+03,0.000000E+00,3.723979E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.799856E+01,5.198314E+01,2.156004E+01,4.608660E+01,7.958141E+03,0.000000E+00,3.716336E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.799856E+01,5.197726E+01,2.145741E+01,4.655298E+01,3.152563E+04,0.000000E+00,1.472201E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.799917E+01,5.117493E+01,2.213976E+01,4.538850E+01,1.833468E+04,0.000000E+00,8.562028E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.799862E+01,5.194686E+01,2.111157E+01,4.673101E+01
23:40:00,9.795423E+02,0.000000E+00,4.574320E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.799850E+01,5.236204E+01,2.187315E+01,4.599140E+01,8.133943E+03,0.000000E+00,3.798433E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.799858E+01,5.204193E+01,2.136788E+01,4.656884E+01,8.117616E+03,0.000000E+00,3.790809E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.799858E+01,5.203624E+01,2.127079E+01,4.702181E+01,3.255004E+04,0.000000E+00,1.520040E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.799916E+01,5.118881E+01,2.194978E+01,4.587560E+01,1.868459E+04,0.000000E+00,8.725431E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.799864E+01,5.200026E+01,2.090315E+01,4.728310E+01
23:50:00,1.004682E+03,0.000000E+00,4.691717E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.799853E+01,5.242891E+01,2.172248E+01,4.631567E+01,8.278461E+03,0.000000E+00,3.865921E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.799860E+01,5.209355E+01,2.120147E+01,4.698363E+01,8.262176E+03,0.000000E+00,3.858316E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.799860E+01,5.208805E+01,2.110877E+01,4.742548E+01,3.353214E+04,0.000000E+00,1.565902E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.799916E+01,5.120469E+01,2.178647E+01,4.629352E+01,1.900713E+04,0.000000E+00,8.876054E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.799866E+01,5.204740E+01,2.072516E+01,4.775368E+01
24:00:00,1.027096E+03,0.000000E+00,4.796388E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.799855E+01,5.248431E+01,2.158402E+01,4.660996E+01,8.411529E+03,0.000000E+00,3.928062E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.799862E+01,5.213738E+01,2.105926E+01,4.733328E+01,8.395285E+03,0.000000E+00,3.920476E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.799862E+01,5.213204E+01,2.096993E+01,4.776609E+01,3.448211E+04,0.000000E+00,1.610264E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.799916E+01,5.122035E+01,2.165038E+01,4.663850E+01,1.930964E+04,0.000000E+00,9.017320E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.799867E+01,5.208769E+01,2.057625E+01,4.814412E+01
Peak,1.725001E+03,2.567344E+03,8.055504E-02,2.286748E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,,,,,1.212472E+04,1.777385E+04,5.662067E-01,1.583127E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,,,,,1.210717E+04,1.771196E+04,5.653870E-01,1.577615E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,,,,,5.370576E+04,5.580475E+04,2.507981E+00,4.970561E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,,,,,2.946677E+04,1.923578E+04,1.376055E+00,1.713342E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,,,,

Peak Vol Flow (m3/s),,,7.141667E-02,2.027334E-01,,,0.000000E+00,0.000000E+00,,,,,,,,,,,5.019748E-01,1.403533E+00,,,0.000000E+00,0.000000E+00,,,,,,,,,,,5.012481E-01,1.398646E+00,,,0.000000E+00,0.000000E+00,,,,,,,,,,,2.223469E+00,4.406688E+00,,,0.000000E+00,0.000000E+00,,,,,,,,,,,1.219952E+00,1.518976E+00,,,0.000000E+00,0.000000E+00,,,,,,,,
